seq,Lab,Test Date,Trace/ID,Trace/ID_1,Test_Description,config,Voc,Ibf,gap_mm,D_mm,t,width_in,height_in,depth_in,Iameas,IEAve,IEmeas,IErate
1,02_25_Cooper,41331,Cooper_2,2,VCB-0.5-30-10m-18,VCB,0.483,0.495,10.0,457.2,500.0,20,20.0,20,0.477470502,0.307510714,0.447525,0.89505
2,02_25_Cooper,41331,Cooper_3,3,VCB-0.5-30-10m-27,VCB,0.483,0.495,10.0,685.8,500.0,20,20.0,20,0.291035923,0.131625,0.1377,0.2754
3,02_25_Cooper,41331,Cooper_9,9,VCB-1.0-30-10m-18,VCB,0.483,1.02,10.0,457.2,,20,20.0,20,0.46723314,0.310114286,0.42525,
4,02_25_Cooper,41331,Cooper_10,10,VCB-1.0-30-10m-18,VCB,0.483,1.02,10.0,457.2,500.0,20,20.0,20,0.717556283,0.475296429,0.58725,1.1745
5,02_25_Cooper,41331,Cooper_7,7,VCB-1.0-30-10m-27,VCB,0.483,1.02,10.0,685.8,500.0,20,20.0,20,0.854566986,0.167207143,0.216675,0.43335
6,02_25_Cooper,41331,Cooper_11,11,VCB-2.5-30-10m-18,VCB,0.483,2.67,10.0,457.2,500.0,20,20.0,20,1.948708586,0.634114286,1.419525,2.83905
7,02_25_Cooper,41331,Cooper_12,12,VCB-2.5-30-10m-27,VCB,0.483,2.67,10.0,685.8,500.0,20,20.0,20,1.98933364,0.614442857,0.706725,1.41345
8,02_25_Cooper,41331,Cooper_4,4,VCBB-0.5-30-10m-18,VCBB,0.483,0.495,10.0,457.2,500.0,20,20.0,20,0.466433989,0.10865,0.172125,0.34425
9,02_25_Cooper,41331,Cooper_3,3,VCBB-0.5-30-10m-27,VCBB,0.483,0.495,10.0,685.8,500.0,20,20.0,20,0.291035923,0.094017857,0.212625,0.42525
10,02_25_Cooper,41331,Cooper_6,6,VCBB-1.0-30-10m-18,VCBB,0.483,1.02,10.0,457.2,500.0,20,20.0,20,0.900995909,0,0.4004,0.8008
11,02_25_Cooper,41331,Cooper_8,8,VCBB-1.0-30-10m-27,VCBB,0.483,1.02,10.0,685.8,500.0,20,20.0,20,0.755385546,0.102407143,0.180225,0.36045
12,02_25_Cooper,41331,Cooper_14,14,VCBB-2.5-30-10m-18,VCBB,0.483,2.67,10.0,457.2,500.0,20,20.0,20,2.305191838,1.155407143,2.411775,4.82355
13,02_25_Cooper,41331,Cooper_13,13,VCBB-2.5-30-10m-27,VCBB,0.483,2.67,10.0,685.8,500.0,20,20.0,20,1.684869555,0.546171429,0.747225,1.49445
14,02_25_Cooper,41332,Cooper_37,37,HCB-0.5-30-10m-18,HCB,0.483,0.495,10.0,457.2,,20,20.0,20,0.15813834,0.059592857,0.070875,
15,02_25_Cooper,41332,Cooper_42,42,HCB-0.5-30-10m-18,HCB,0.483,0.495,10.0,457.2,,20,20.0,20,0.189657428,0.072610714,0.0972,
16,02_25_Cooper,41332,Cooper_36,36,HCB-0.5-30-10m-27,HCB,0.483,0.495,10.0,685.8,,20,20.0,20,0.152524539,0.058146429,0.070875,
17,02_25_Cooper,41332,Cooper_37,37,HCB-0.5-30-10m-27,HCB,0.483,0.495,10.0,685.8,,20,20.0,20,0.15813834,0.056989286,0.070875,
18,02_25_Cooper,41332,Cooper_38,38,HCB-1.0-30-10m-18,HCB,0.483,1.02,10.0,457.2,,20,20.0,20,0.155510251,0.075792857,0.091125,
19,02_25_Cooper,41332,Cooper_41,41,HCB-1.0-30-10m-18,HCB,0.483,1.02,10.0,457.2,500.0,20,20.0,20,0.701727721,0.352639286,0.8505,1.701
20,02_25_Cooper,41332,Cooper_40,40,HCB-1.0-30-10m-27,HCB,0.483,1.02,10.0,685.8,500.0,20,20.0,20,0.734030182,0.137410714,0.23895,0.4779
21,02_25_Cooper,41332,Cooper_43,43,HCB-2.5-30-10m-18,HCB,0.483,2.76,10.0,457.2,,20,20.0,20,0.740104909,0.655521429,1.042875,
22,02_25_Cooper,41332,Cooper_44,44,HCB-2.5-30-10m-18,HCB,0.483,2.76,10.0,457.2,500.0,20,20.0,20,2.032177775,1.865314286,2.8593,5.7186
23,02_25_Cooper,41332,Cooper_45,45,HCB-2.5-30-10m-27,HCB,0.483,2.76,10.0,685.8,500.0,20,20.0,20,1.962201938,0.864675,1.47015,2.9403
24,02_25_Cooper,41333,Cooper_58,58,HOA-2.5-30-10m-6,HOA,0.483,2.67,10.0,152.4,,open air,,open air,0.784142415,2.049878571,5.092875,
25,02_25_Cooper,41333,Cooper_59,59,HOA-2.5-30-10m-6,HOA,0.483,2.67,10.0,152.4,500.0,open air,,open air,1.733587291,5.1921,11.791575,23.58315
26,02_25_Cooper,41333,Cooper_60,60,HOA-2.5-30-10m-15,HOA,0.483,2.76,10.0,381.0,83.0,open air,,open air,1.483987186,1.69695,2.187,26.349397590361445
27,02_25_Cooper,41332,Cooper_46,46,VOA-2.5-30-10m-6,VOA,0.483,2.76,10.0,152.4,500.0,open air,,open air,0.377767507,0.577125,0.986175,1.9723499999999998
28,02_25_Cooper,41332,Cooper_47,47,VOA-2.5-30-10m-6,VOA,0.483,2.76,10.0,152.4,500.0,open air,,open air,1.233839885,1.441221429,2.2842,4.5684
29,02_25_Cooper,41332,Cooper_48,48,VOA-2.5-30-10m-15,VOA,0.483,2.76,10.0,381.0,500.0,open air,,open air,0.932319988,0.388510714,0.49005,0.9801
30,02_25_Cooper,41331,Cooper_19,19,VCB-0.5-30-10m-18,VCB,0.606,0.525,10.0,457.2,,20,20.0,20,0.1430223,0.070585714,0.083025,
31,02_25_Cooper,41331,Cooper_20,20,VCB-0.5-30-10m-18,VCB,0.606,0.525,10.0,457.2,500.0,20,20.0,20,0.464543447,0,0.0,0.0
32,02_25_Cooper,41331,Cooper_17,17,VCB-0.5-30-10m-27,VCB,0.606,0.525,10.0,685.8,,20,20.0,20,0.226233708,0,0.0,
33,02_25_Cooper,41331,Cooper_18,18,VCB-0.5-30-10m-27,VCB,0.606,0.525,10.0,685.8,500.0,20,20.0,20,0.448937158,0.199028571,0.313875,0.62775
34,02_25_Cooper,41332,Cooper_21,21,VCB-1.0-30-10m-18,VCB,0.606,1.03,10.0,457.2,500.0,20,20.0,20,0.787447176,0.5994,1.136025,2.27205
35,02_25_Cooper,41332,Cooper_22,22,VCB-1.0-30-10m-27,VCB,0.606,1.03,10.0,685.8,500.0,20,20.0,20,0.947705211,0.250521429,0.3402,0.6804
36,02_25_Cooper,41332,Cooper_24,24,VCB-2.5-30-10m-18,VCB,0.606,2.75,10.0,457.2,500.0,20,20.0,20,0.947705211,0.9234,1.4904,2.9808
37,02_25_Cooper,41332,Cooper_25,25,VCB-2.5-30-10m-27,VCB,0.606,2.75,10.0,685.8,500.0,20,20.0,20,2.401855778,0.538939286,0.678375,1.35675
38,02_25_Cooper,41331,Cooper_15,15,VCBB-0.5-30-10m-18,VCBB,0.606,0.525,10.0,457.2,500.0,20,20.0,20,1.684869555,0.156214286,0.277425,0.55485
39,02_25_Cooper,41331,Cooper_16,16,VCBB-0.5-30-10m-27,VCBB,0.606,0.525,10.0,685.8,500.0,20,20.0,20,0.507558895,0.074925,0.0891,0.1782
40,02_25_Cooper,41332,Cooper_24,24,VCBB-1.0-30-10m-18,VCBB,0.606,1.03,10.0,457.2,500.0,20,20.0,20,0.947705211,0.304617857,0.56295,1.1259
41,02_25_Cooper,41332,Cooper_23,23,VCBB-1.0-30-10m-27,VCBB,0.606,1.03,10.0,685.8,500.0,20,20.0,20,0.94903527,0.13365,0.1944,0.3888
42,02_25_Cooper,41332,Cooper_28,28,VCBB-2.5-30-10m-18,VCBB,0.606,2.75,10.0,457.2,500.0,20,20.0,20,2.435474261,1.376421429,2.41785,4.8357
43,02_25_Cooper,41332,Cooper_27,27,VCBB-2.5-30-10m-27,VCBB,0.606,2.75,10.0,685.8,500.0,20,20.0,20,2.466314857,0,0.0,0.0
44,02_25_Cooper,41332,Cooper_27,27,VCBB-2.5-30-10m-27,VCBB,0.606,2.75,10.0,685.8,500.0,20,20.0,20,2.466314857,0.583489286,0.779625,1.55925
45,02_25_Cooper,41332,Cooper_29,29,HCB-0.5-30-10m-18,HCB,0.606,0.525,10.0,457.2,,20,20.0,20,0.161122319,0,0.0,
46,02_25_Cooper,41332,Cooper_30,30,HCB-0.5-30-10m-18,HCB,0.606,0.525,10.0,457.2,500.0,20,20.0,20,0.451255288,0.180514286,0.313875,0.62775
47,02_25_Cooper,41332,Cooper_31,31,HCB-0.5-30-10m-27,HCB,0.606,0.525,10.0,685.8,500.0,20,20.0,20,0.449190075,0.098357143,0.1215,0.243
48,02_25_Cooper,41332,Cooper_33,33,HCB-1.0-30-10m-18,HCB,0.606,1.03,10.0,457.2,500.0,20,20.0,20,0.872423819,0.593035714,0.998325,1.99665
49,02_25_Cooper,41332,Cooper_32,32,HCB-1.0-30-10m-27,HCB,0.606,1.03,10.0,685.8,500.0,20,20.0,20,0.823753324,0.256017857,0.7047,1.4094
50,02_25_Cooper,41332,Cooper_34,34,HCB-2.5-30-10m-18,HCB,0.606,2.75,10.0,457.2,500.0,20,20.0,20,2.279995458,4.038428571,4.95315,9.9063
51,02_25_Cooper,41332,Cooper_35,35,HCB-2.5-30-10m-27,HCB,0.606,2.75,10.0,685.8,500.0,20,20.0,20,2.305534801,0.873064286,0.986175,1.9723499999999998
52,02_25_Cooper,41333,Cooper_54,54,HOA-0.5-30-10m-6,HOA,0.606,0.525,10.0,152.4,500.0,open air,,open air,0.464131653,1.086846429,3.258225,6.51645
53,02_25_Cooper,41333,Cooper_55,55,HOA-0.5-30-10m-15,HOA,0.606,0.525,10.0,381.0,500.0,open air,,open air,0.463455795,0.195267857,0.2754,0.5508
54,02_25_Cooper,41333,Cooper_57,57,HOA-1.0-30-10m-6,HOA,0.606,1.03,10.0,152.4,500.0,open air,,open air,0.84271401,2.374746429,6.129675,12.25935
55,02_25_Cooper,41333,Cooper_56,56,HOA-1.0-30-10m-15,HOA,0.606,1.03,10.0,381.0,500.0,open air,,open air,0.829875451,0.747225,1.245375,2.49075
56,02_25_Cooper,41332,Cooper_52,52,VOA-0.5-30-10m-6,VOA,0.606,0.525,10.0,152.4,500.0,open air,,open air,0.47423631,0.839507143,1.3527,2.7054
57,02_25_Cooper,41332,Cooper_53,53,VOA-0.5-30-10m-15,VOA,0.606,0.525,10.0,381.0,500.0,open air,,open air,0.476009333,0.113689286,0.147825,0.29565
58,02_25_Cooper,41332,Cooper_51,51,VOA-1.0-30-10m-6,VOA,0.606,1.03,10.0,152.4,500.0,open air,,open air,0.865632293,0.993407143,1.68885,3.3777
59,02_25_Cooper,41332,Cooper_49,49,VOA-1.0-30-10m-15,VOA,0.483,1.03,10.0,381.0,,open air,,open air,0.960984111,0.142907143,0.216675,
60,02_25_Cooper,41332,Cooper_50,50,VOA-1.0-30-10m-15,VOA,0.606,1.03,10.0,381.0,500.0,open air,,open air,0.876915504,0.331521429,0.47385,0.9477
61,02_25_Cooper,41333,Cooper_69,69,VCB-40-12-1.0-18,VCB,0.575,38.8,25.4,457.2,200.0,20,20.0,20,27.99679607,8.185917857,12.006225,60.031125
62,02_25_Cooper,41333,Cooper_72,72,VCB-40-12-1.0-27,VCB,0.575,38.8,25.4,685.8,200.0,20,20.0,20,28.90668349,5.219003571,7.130025,35.650124999999996
63,02_25_Cooper,41334,Cooper_86,86,VCB-40-12-1.5-18,VCB,0.575,38.8,38.1,457.2,200.0,20,20.0,20,26.90814162,8.660346429,13.0572,65.286
64,02_25_Cooper,41334,Cooper_87,87,VCB-40-12-1.5-27,VCB,0.575,38.8,38.1,685.8,200.0,20,20.0,20,27.08607749,2.874632143,3.66525,18.326249999999998
65,02_25_Cooper,41334,Cooper_90,90,VCB-65(80.2kA)-6-1.5-18,VCB,0.482,80.2,38.1,457.2,100.0,20,20.0,20,39.95659051,6.672085714,12.115575,121.15575
66,02_25_Cooper,41334,Cooper_91,91,VCB-65(80.2kA)-6-1.5-27,VCB,0.482,80.2,38.1,685.8,100.0,20,20.0,20,26.21688982,1.197642857,1.47825,14.7825
67,02_25_Cooper,41333,Cooper_70,70,VCBB-40-12-1.0-18,VCBB,0.575,38.8,25.4,457.2,200.0,20,20.0,20,29.20622598,9.328307143,13.9239,69.6195
68,02_25_Cooper,41333,Cooper_71,71,VCBB-40-12-1.0-27,VCBB,0.575,38.8,25.4,685.8,200.0,20,20.0,20,29.33779171,5.311285714,7.316325,36.581625
69,02_25_Cooper,41334,Cooper_89,89,VCBB-40-12-1.5-18,VCBB,0.575,38.8,38.1,457.2,200.0,20,20.0,20,27.81637063,10.56268929,14.185125,70.925625
70,02_25_Cooper,41334,Cooper_88,88,VCBB-40-12-1.5-27,VCBB,0.575,38.8,38.1,685.8,200.0,20,20.0,20,28.34709704,5.796707143,8.03115,40.155750000000005
71,02_25_Cooper,41333,Cooper_73,73,HCB-40-12-1.0-18,HCB,0.575,38.8,25.4,457.2,200.0,20,20.0,20,25.04785034,20.29744286,25.4016,127.00799999999998
72,02_25_Cooper,41333,Cooper_74,74,HCB-40-12-1.0-27,HCB,0.575,38.8,25.4,685.8,200.0,20,20.0,20,25.29557904,9.019060714,10.532025,52.660125
73,02_25_Cooper,41334,Cooper_85,85,HCB-40-12-1.5-18,HCB,0.575,38.8,38.1,457.2,200.0,20,20.0,20,23.9804393,22.75608214,29.3463,146.73149999999998
74,02_25_Cooper,41334,Cooper_84,84,HCB-40-12-1.5-27,HCB,0.575,38.8,38.1,685.8,200.0,20,20.0,20,22.79814651,8.467682143,9.920475,49.602374999999995
75,02_25_Cooper,41334,Cooper_75,75,HOA-40-12-1.0-9,HOA,0.575,38.8,25.4,228.6,200.0,open air,,open air,26.69722964,26.45170714,50.8761,254.3805
76,02_25_Cooper,41334,Cooper_76,76,HOA-40-12-1.0-9,HOA,0.575,38.8,25.4,228.6,200.0,open air,,open air,26.69722964,31.14218571,63.36,316.79999999999995
77,02_25_Cooper,41334,Cooper_77,77,HOA-40-12-1.0-18,HOA,0.575,38.8,25.4,457.2,200.0,open air,,open air,26.04263005,10.21352143,13.17465,65.87325
78,02_25_Cooper,41334,Cooper_83,83,HOA-40-12-1.5-9,HOA,0.575,38.8,38.1,228.6,200.0,open air,,open air,23.33010688,24.80682857,45.1818,225.90900000000002
79,02_25_Cooper,41334,Cooper_82,82,HOA-40-12-1.5-18,HOA,0.575,38.8,38.1,457.2,200.0,open air,,open air,22.18373921,9.592135714,12.970125,64.850625
80,02_25_Cooper,41334,Cooper_79,79,VOA-40-12-1.0-9,VOA,0.575,38.8,25.4,228.6,200.0,open air,,open air,26.09244293,12.09503571,18.0711,90.3555
81,02_25_Cooper,41334,Cooper_78,78,VOA-40-12-1.0-18,VOA,0.575,38.8,25.4,457.2,200.0,open air,,open air,25.21800712,5.934407143,6.615675,33.078375
82,02_25_Cooper,41334,Cooper_80,80,VOA-40-12-1.5-9,VOA,0.575,38.8,38.1,228.6,200.0,open air,,open air,20.57861072,9.166596429,12.20265,61.01325
83,02_25_Cooper,41334,Cooper_81,81,VOA-40-12-1.5-18,VOA,0.575,38.8,38.1,457.2,200.0,open air,,open air,23.03075898,5.816667857,6.5043,32.5215
84,02_25_Cooper,41333,Cooper_61,61,VCBB-10-12-1.0-18,VCBB,0.606,10.4,25.4,457.2,200.0,20,20.0,20,10.68065572,3.505853571,4.6575,23.287499999999998
85,02_25_Cooper,41333,Cooper_62,62,VCBB-10-12-1.0-27,VCBB,0.606,10.4,25.4,685.8,200.0,20,20.0,20,10.66374055,1.056471429,2.0655,10.3275
86,02_25_Cooper,41333,Cooper_63,63,VCBB-10-12-1.0-36,VCBB,0.606,10.4,25.4,914.4,200.0,20,20.0,20,10.49101355,1.140653571,1.703025,8.515125
87,02_25_Cooper,41333,Cooper_67,67,VCBB-30-12-1.0-18,VCBB,0.606,31.4,25.4,457.2,200.0,20,20.0,20,24.17543661,7.264832143,9.477,47.385000000000005
88,02_25_Cooper,41333,Cooper_68,68,VCBB-30-12-1.0-18,VCBB,0.606,31.4,25.4,457.2,200.0,20,20.0,20,24.42739574,8.121407143,11.609325,58.046625
89,02_25_Cooper,41333,Cooper_65,65,VCBB-30-12-1.0-27,VCBB,0.606,31.4,25.4,685.8,200.0,20,20.0,20,24.38431393,4.618446429,5.696325,28.481625
90,02_25_Cooper,41333,Cooper_66,66,VCBB-30-12-1.0-27,VCBB,0.606,31.4,25.4,685.8,200.0,20,20.0,20,22.76871226,3.991853571,5.032125,25.160625
91,02_25_Cooper,41333,Cooper_64,64,VCBB-30-12-1.0-36,VCBB,0.606,31.4,25.4,914.4,200.0,20,20.0,20,24.1733696,2.863060714,4.03785,20.189249999999998
92,2.7kV_S&C,41290,15849_A01_017,17,HOA-0.5-24-1.5-18,HOA,2.73,0.521,38.1,457.2,400.0,open air,,open air,0.468430981,0.096920038,0.171943669,0.4298591725
93,2.7kV_S&C,41290,15849_A01_018,18,HOA-0.5-24-1.5-27,HOA,2.73,0.521,38.1,685.8,400.0,open air,,open air,0.46231329,0.160052482,0.243486409,0.6087160224999999
94,2.7kV_S&C,41290,15849_A01_019,19,HOA-0.5-24-1.5-18,HOA,2.73,0.521,38.1,457.2,400.0,open air,,open air,0.464188924,0.296053066,0.487959161,1.2198979025
95,2.7kV_S&C,41290,15849_A01_020,20,HOA-0.5-24-1.5-27,HOA,2.73,0.521,38.1,685.8,400.0,open air,,open air,0.461599625,0.159831578,0.209060159,0.5226503975
96,2.7kV_S&C,41290,15849_A01_021,21,HOA-0.5-24-1.5-36,HOA,2.73,0.521,38.1,914.4,400.0,open air,,open air,0.461284201,0.136348002,0.287139554,0.717848885
97,2.7kV_S&C,41290,15849_A01_022,22,HOA-0.5-24-1.5-36,HOA,2.73,0.521,38.1,914.4,400.0,open air,,open air,0.464478747,0.110556105,0.232989247,0.5824731175
98,2.7kV_S&C,41290,15849_A01_023,23,HOA-1-24-1.5-36,HOA,2.73,1.037,38.1,914.4,400.0,open air,,open air,0.958806834,0.173364476,0.262973492,0.6574337299999999
99,2.7kV_S&C,41290,15849_A01_024,24,HOA-1-24-1.5-27,HOA,2.73,1.037,38.1,685.8,400.0,open air,,open air,0.956997674,0.252197541,0.490884823,1.2272120575
100,2.7kV_S&C,41290,15849_A01_025,25,HOA-1-24-1.5-18,HOA,2.73,1.037,38.1,457.2,400.0,open air,,open air,0.969548288,0.881337116,1.319065211,3.2976630275
101,2.7kV_S&C,41290,15849_A01_026,26,HOA-2.5-24-1.5-18,HOA,2.73,2.5,38.1,457.2,400.0,open air,,open air,2.387440236,3.050571904,3.969927504,9.92481876
102,2.7kV_S&C,41290,15849_A01_027,27,HOA-2.5-24-1.5-27,HOA,2.73,2.5,38.1,685.8,400.0,open air,,open air,2.394966202,1.210793595,1.425185981,3.5629649525
103,2.7kV_S&C,41290,15849_A01_028,28,HOA-2.5-24-1.5-36,HOA,2.73,2.5,38.1,914.4,400.0,open air,,open air,2.386075386,0.636041226,0.8805025,2.2012562499999997
104,2.7kV_S&C,41290,15849_A01_029,29,HOA-10-12-1.5-36,HOA,2.73,11.1,38.1,914.4,200.0,open air,,open air,8.682689994,2.1537458,2.459804085,12.299020425
105,2.7kV_S&C,41290,15849_A01_030,30,HOA-10-12-1.5-36,HOA,2.73,11.1,38.1,914.4,200.0,open air,,open air,10.5239874,1.957434107,2.285872479,11.429362395
106,2.7kV_S&C,41290,15849_A01_031,31,HOA-10-12-1.5-18,HOA,2.73,11.1,38.1,457.2,200.0,open air,,open air,10.51959453,6.006095988,8.177739058,40.88869529
107,2.7kV_S&C,41291,15849_A01_055,55,HOA-20-12-1.5-18,HOA,2.73,20.85,38.1,457.2,200.0,open air,,open air,20.25011163,14.11338783,18.88176746,94.40883729999999
108,2.7kV_S&C,41291,15849_A01_056,56,HOA-20-12-1.5-36,HOA,2.73,20.85,38.1,914.4,200.0,open air,,open air,20.33335705,3.966189622,4.643889525,23.219447624999997
109,2.7kV_S&C,41291,15849_A01_057,57,HOA-40-12-1.5-36,HOA,2.97,38.26666667,38.1,914.4,200.0,open air,,open air,36.90693466,3.754767432,4.920954019,24.604770095
110,2.7kV_S&C,41291,15849_A01_058,58,HOA-40-12-1.5-36,HOA,2.97,41.2,38.1,914.4,200.0,open air,,open air,37.23260637,7.789798979,9.204186603,46.020933015000004
111,2.7kV_S&C,41291,15849_A01_059,59,HOA-40-12-1.5-18,HOA,2.97,39.08666667,38.1,457.2,200.0,open air,,open air,37.39256827,27.8354789,35.08805077,175.44025385
112,2.7kV_S&C,41291,15849_A01_063,63,HOA-65-12-1.5-36,HOA,3.9,65.1,38.1,914.4,200.0,open air,,open air,60.12674409,21.97973814,13.17949259,65.89746295
113,2.7kV_S&C,41291,15849_A01_064,64,HOA-65-6-1.5-36,HOA,3.9,65.1,38.1,914.4,100.0,open air,,open air,58.15647026,8.223345478,9.810289209,98.10289209000001
114,2.7kV_S&C,41291,15849_A01_065,65,HOA-65-6-1.5-27,HOA,3.9,62.36666667,38.1,685.8,100.0,open air,,open air,58.23978754,14.93969465,18.2223027,182.223027
115,2.7kV_S&C,41292,15849_A01_067,67,HOA-65-4-1.5-27,HOA,3.9,66.05,38.1,685.8,66.66666667,open air,,open air,34.37980937,12.95086823,16.9793983,254.69097448726546
116,2.7kV_S&C,41292,15849_A01_068,68,HOA-65-4-1.5-18,HOA,3.9,59.62666667,38.1,457.2,66.66666667,open air,,open air,55.49329239,23.26010547,33.93801535,509.07023022454655
117,2.7kV_S&C,41295,15849_A01_070,70,VOA-0.5-24-1.5-18,VOA,2.73,0.521,38.1,457.2,400.0,open air,,open air,0.457436904,0.24475684,0.327044068,0.81761017
118,2.7kV_S&C,41295,15849_A01_071,71,VOA-0.5-24-1.5-27,VOA,2.73,0.521,38.1,685.8,400.0,open air,,open air,0.459853815,0.130600989,0.219408385,0.5485209625
119,2.7kV_S&C,41295,15849_A01_072,72,VOA-0.5-24-1.5-36,VOA,2.73,0.521,38.1,914.4,400.0,open air,,open air,0.462110626,0.125021486,0.200704573,0.5017614324999999
120,2.7kV_S&C,41295,15849_A01_073,73,VOA-1.0-24-1.5-36,VOA,2.73,1.037,38.1,914.4,400.0,open air,,open air,0.951742538,0.171672077,0.302767396,0.7569184900000001
121,2.7kV_S&C,41295,15849_A01_074,74,VOA-1.0-24-1.5-27,VOA,2.73,1.037,38.1,685.8,400.0,open air,,open air,0.947414664,0.230543993,0.317560421,0.7939010525
122,2.7kV_S&C,41295,15849_A01_075,75,VOA-1.0-24-1.5-18,VOA,2.73,1.037,38.1,457.2,400.0,open air,,open air,0.953997529,0.472300047,0.678079145,1.6951978625000002
123,2.7kV_S&C,41295,15849_A01_076,76,VOA-2.5-24-1.5-18,VOA,2.73,2.5,38.1,457.2,400.0,open air,,open air,2.382440018,1.389398685,1.504939708,3.76234927
124,2.7kV_S&C,41295,15849_A01_077,77,VOA-2.5-24-1.5-27,VOA,2.73,2.5,38.1,685.8,400.0,open air,,open air,2.352885957,0.702385681,0.797915771,1.9947894275
125,2.7kV_S&C,41295,15849_A01_078,78,VOA-2.5-24-1.5-36,VOA,2.73,2.5,38.1,914.4,400.0,open air,,open air,2.36020157,0.48075258,0.560857083,1.4021427075000001
126,2.7kV_S&C,41295,15849_A01_079,79,VOA-10-12-1.5-36,VOA,2.73,11.1,38.1,914.4,200.0,open air,,open air,10.26909511,1.05948454,1.12931131,5.64655655
127,2.7kV_S&C,41295,15849_A01_080,80,VOA-10-12-1.5-18,VOA,2.73,11.1,38.1,457.2,200.0,open air,,open air,10.24873031,2.879955134,3.219298467,16.096492335
128,2.7kV_S&C,41295,15849_A01_081,81,VOA-20-12-1.5-18,VOA,2.73,20.85,38.1,457.2,200.0,open air,,open air,19.53070857,6.211578094,6.967487442,34.837437210000004
129,2.7kV_S&C,41295,15849_A01_082,82,VOA-20-12-1.5-36,VOA,2.73,20.85,38.1,914.4,200.0,open air,,open air,19.68225001,1.964528356,2.126190163,10.630950815
130,2.7kV_S&C,41295,15849_A01_083,83,VOA-40-12-1.5-36,VOA,2.97,41.2,38.1,914.4,200.0,open air,,open air,35.58883177,4.279759557,4.534662567,22.673312835
131,2.7kV_S&C,41295,15849_A01_084,84,VOA-40-12-1.5-18,VOA,2.97,41.2,38.1,457.2,200.0,open air,,open air,35.9212215,12.22043056,13.57458282,67.8729141
132,2.7kV_S&C,41295,15849_A01_085,85,VOA-63-4-1.5-36,VOA,3.9,65.1,38.1,914.4,66.66666667,open air,,open air,55.96163648,3.085625551,3.238009017,48.57013525257149
133,2.7kV_S&C,41295,15849_A01_086,86,VOA-63-4-1.5-27,VOA,3.9,65.1,38.1,685.8,66.66666667,open air,,open air,55.49448454,4.54824339,4.881300469,73.21950703133903
134,2.7kV_S&C,41295,15849_A01_087,87,VOA-63-4-1.5-18,VOA,3.9,65.1,38.1,457.2,66.66666667,open air,,open air,55.31544581,8.426303012,10.17345558,152.60183369236992
135,2.7kV_S&C,41296,15849_A01_088,88,VCB-0.5-24-1.5-24,VCB,2.73,0.521,38.1,609.6,400.0,26,26.0,26,0.464851113,0.232090661,0.278344708,0.6958617699999999
136,2.7kV_S&C,41296,15849_A01_089,89,VCB-0.5-24-1.5-33,VCB,2.73,0.521,38.1,838.2,400.0,26,26.0,26,0.463820211,0.150994092,0.247525541,0.6188138525
137,2.7kV_S&C,41296,15849_A01_090,90,VCB-0.5-24-1.5-42,VCB,2.73,0.521,38.1,1066.8,400.0,26,26.0,26,0.462981534,0.082148877,0.128438449,0.3210961225
138,2.7kV_S&C,41296,15849_A01_091,91,VCB-1.0-24-1.5-42,VCB,2.73,1.037,38.1,1066.8,400.0,26,26.0,26,0.953821436,0.204917683,0.454946901,1.1373672525
139,2.7kV_S&C,41296,15849_A01_092,92,VCB-1.0-24-1.5-33,VCB,2.73,1.037,38.1,838.2,400.0,26,26.0,26,0.954692127,0.260482167,0.350738862,0.876847155
140,2.7kV_S&C,41296,15849_A01_093,93,VCB-1.0-24-1.5-24,VCB,2.73,1.037,38.1,609.6,400.0,26,26.0,26,0.955863722,0.500864841,0.556572582,1.3914314550000002
141,2.7kV_S&C,41296,15849_A01_094,94,VCB-2.5-24-1.5-24,VCB,2.73,2.5,38.1,609.6,400.0,26,26.0,26,2.343674226,1.661194212,2.110167129,5.275417822500001
142,2.7kV_S&C,41296,15849_A01_095,95,VCB-2.5-24-1.5-33,VCB,2.73,2.5,38.1,838.2,400.0,26,26.0,26,2.347965231,0.834395243,1.012964934,2.532412335
143,2.7kV_S&C,41296,15849_A01_096,96,VCB-2.5-24-1.5-42,VCB,2.73,2.5,38.1,1066.8,400.0,26,26.0,26,2.34197567,0.510469693,0.583213925,1.4580348125
144,2.7kV_S&C,41296,15849_A01_097,97,VCB-10-12-1.5-42,VCB,2.73,11.1,38.1,1066.8,200.0,26,26.0,26,10.25552956,2.353574521,2.511336841,12.556684205
145,2.7kV_S&C,41296,15849_A01_098,98,VCB-10-12-1.5-24,VCB,2.73,11.1,38.1,609.6,200.0,26,26.0,26,10.28052415,3.724962651,4.626967405,23.134837025
146,2.7kV_S&C,41296,15849_A01_099,99,VCB-10-12-1.5-24,VCB,2.73,11.1,38.1,609.6,200.0,26,26.0,26,10.25948429,3.760622388,4.675520781,23.377603905
147,2.7kV_S&C,41296,15849_A01_100,100,VCB-10-12-1.5-24,VCB,2.73,11.1,38.1,609.6,200.0,26,26.0,26,10.25125462,3.668594386,4.84988498,24.249424899999998
148,2.7kV_S&C,41296,15849_A01_101,101,VCB-10-12-1.5-24,VCB,2.73,11.1,38.1,609.6,200.0,26,26.0,26,10.26993961,3.575294255,4.233140911,21.165704554999998
149,2.7kV_S&C,41296,15849_A01_102,102,VCB-10-12-1.5-24,VCB,2.73,11.1,38.1,609.6,200.0,26,26.0,26,10.3097918,3.329422253,4.317566104,21.58783052
150,2.7kV_S&C,41296,15849_A01_103,103,VCB-10-12-1.5-24,VCB,2.73,11.1,38.1,609.6,200.0,26,26.0,26,10.27628406,3.62941797,4.867516007,24.337580035000002
151,2.7kV_S&C,41296,15849_A01_104,104,VCB-10-12-1.5-24,VCB,2.73,11.1,38.1,609.6,200.0,26,26.0,26,10.28926693,3.438404688,4.264179889,21.320899445
152,2.7kV_S&C,41296,15849_A01_105,105,VCB-10-12-1.5-24,VCB,2.73,11.1,38.1,609.6,200.0,26,26.0,26,10.29988541,3.287578654,4.21482447,21.07412235
153,2.7kV_S&C,41296,15849_A01_106,106,VCB-10-12-1.5-24,VCB,2.73,11.1,38.1,609.6,200.0,26,26.0,26,10.28498686,3.61502128,5.189354289,25.946771445
154,2.7kV_S&C,41296,15849_A01_107,107,VCB-10-12-1.5-24,VCB,2.73,11.1,38.1,609.6,200.0,26,26.0,26,10.29738438,3.395965218,4.637800014,23.18900007
155,2.7kV_S&C,41296,15849_A01_108,108,VCB-10-12-1.5-24,VCB,2.73,11.1,38.1,609.6,200.0,26,26.0,26,10.29738438,0,4.637800014,23.18900007
156,2.7kV_S&C,41296,15849_A01_109,109,VCB-10-60-1.5-24,VCB,2.73,10.59666667,38.1,609.6,1000.0,26,26.0,26,0.036277199,0,0.0,0.0
157,2.7kV_S&C,41296,15849_A01_110,110,VCB-10-12-1.5-24,VCB,2.73,11.1,38.1,609.6,200.0,26,26.0,26,10.29411126,3.475447641,4.121903608,20.60951804
158,2.7kV_S&C,41296,15849_A01_111,111,VCB-10-12-1.5-24,VCB,2.73,11.1,38.1,609.6,200.0,26,26.0,26,10.2454583,3.416312411,4.27925582,21.3962791
159,2.7kV_S&C,41296,15849_A01_112,112,VCB-10-12-1.5-24,VCB,2.73,11.1,38.1,609.6,200.0,26,26.0,26,10.26020463,3.449497383,4.352853528,21.764267639999996
160,2.7kV_S&C,41296,15849_A01_113,113,VCB-20-12-1.5-24,VCB,2.73,20.85,38.1,609.6,200.0,26,26.0,26,21.63365617,6.036546633,8.066818095,40.334090475
161,2.7kV_S&C,41296,15849_A01_114,114,VCB-20-12-1.5-42,VCB,2.73,20.85,38.1,1066.8,200.0,26,26.0,26,21.56778923,3.966692121,4.740738111,23.703690555
162,2.7kV_S&C,41297,15849_A01_115,115,VCB-40-12-1.5-42,VCB,2.97,41.2,38.1,1066.8,200.0,26,26.0,26,35.91080689,5.791681533,6.055175771,30.275878855000002
163,2.7kV_S&C,41297,15849_A01_116,116,VCB-40-12-1.5-24,VCB,2.97,41.2,38.1,609.6,200.0,26,26.0,26,36.14021644,10.68030893,14.94947635,74.74738174999999
164,2.7kV_S&C,41297,15849_A01_117,117,VCB-63-12-1.5-42,VCB,3.9,61.04,38.1,1066.8,200.0,26,26.0,26,27.404046,3.132770844,3.697860262,18.48930131
165,2.7kV_S&C,41297,15849_A01_118,118,VCB-63-12-1.5-33,VCB,3.9,61.32,38.1,838.2,200.0,26,26.0,26,27.60479875,4.907050541,7.344780121,36.723900605
166,2.7kV_S&C,41297,15849_A01_119,119,VCB-63-12-1.5-42,VCB,3.9,65.1,38.1,1066.8,200.0,26,26.0,26,28.27689454,6.879791385,9.824836494,49.12418247
167,2.7kV_S&C,41297,15849_A01_120,120,VCBB-0.5-24-1.5-24,VCBB,2.73,0.521,38.1,609.6,400.0,26,26.0,26,0.463155414,0.189028612,0.4655,1.16375
168,2.7kV_S&C,41297,15849_A01_121,121,VCBB-0.5-24-1.5-33,VCBB,2.73,0.521,38.1,838.2,400.0,26,26.0,26,0.465099194,0.108531192,0.2695,0.6737500000000001
169,2.7kV_S&C,41297,15849_A01_122,122,VCBB-0.5-24-1.5-42,VCBB,2.73,0.521,38.1,1066.8,400.0,26,26.0,26,0.463881255,0.071267713,0.1715,0.42875
170,2.7kV_S&C,41297,15849_A01_124,124,VCBB-1-24-1.5-42,VCBB,2.73,1.037,38.1,1066.8,400.0,26,26.0,26,0.946991791,0.164043973,0.392,0.98
171,2.7kV_S&C,41297,15849_A01_125,125,VCBB-1-24-1.5-33,VCBB,2.73,1.037,38.1,838.2,400.0,26,26.0,26,0.948995813,0.183218287,0.441,1.1025
172,2.7kV_S&C,41297,15849_A01_126,126,VCBB-1-24-1.5-24,VCBB,2.73,1.037,38.1,609.6,400.0,26,26.0,26,0.944219389,0.336381472,0.833,2.0824999999999996
173,2.7kV_S&C,41297,15849_A01_127,127,VCBB-2.5-24-1.5-24,VCBB,2.73,2.5,38.1,609.6,400.0,26,26.0,26,2.339264473,1.504335861,3.675,9.1875
174,2.7kV_S&C,41297,15849_A01_128,128,VCBB-2.5-24-1.5-33,VCBB,2.73,2.5,38.1,838.2,400.0,26,26.0,26,2.345063854,0.495321838,1.225,3.0625
175,2.7kV_S&C,41297,15849_A01_129,129,VCBB-2.5-24-1.5-42,VCBB,2.73,2.5,38.1,1066.8,400.0,26,26.0,26,2.341651549,0.375358008,0.931,2.3275
176,2.7kV_S&C,41297,15849_A01_130,130,VCBB-10-12-1.5-42,VCBB,2.73,11.1,38.1,1066.8,200.0,26,26.0,26,10.31082235,0.702186141,1.715,8.575000000000001
177,2.7kV_S&C,41297,15849_A01_131,131,VCBB-10-12-1.5-42,VCBB,2.73,11.1,38.1,1066.8,200.0,26,26.0,26,10.3169587,0.847176082,2.0825,10.4125
178,2.7kV_S&C,41297,15849_A01_132,132,VCBB-10-12-1.5-42,VCBB,2.73,11.1,38.1,1066.8,200.0,26,26.0,26,10.30837626,1.003145422,2.45,12.25
179,2.7kV_S&C,41297,15849_A01_133,133,VCBB-10-12-1.5-24,VCBB,2.73,11.1,38.1,609.6,200.0,26,26.0,26,10.2973043,3.134924964,7.6685,38.3425
180,2.7kV_S&C,41297,15849_A01_134,134,VCBB-20-12-1.5-24,VCBB,2.73,20.85,38.1,609.6,200.0,26,26.0,26,19.40400796,5.308389454,13.0095,65.0475
181,2.7kV_S&C,41297,15849_A01_135,135,VCBB-20-12-1.5-42,VCBB,2.73,20.85,38.1,1066.8,200.0,26,26.0,26,19.62174785,3.471641702,5.5,27.5
182,2.7kV_S&C,41297,15849_A01_136,136,VCBB-40-12-1.5-42,VCBB,2.97,41.2,38.1,1066.8,200.0,26,26.0,26,35.51882721,5.438996237,11.33,56.65
183,2.7kV_S&C,41297,15849_A01_137,137,VCBB-40-12-1.5-42,VCBB,2.97,37.3,38.1,1066.8,200.0,26,26.0,26,35.89041342,6.877788689,7.877142577,39.385712885
184,2.7kV_S&C,41297,15849_A01_138,138,VCBB-40-12-1.5-24,VCBB,2.97,37.23333333,38.1,609.6,200.0,26,26.0,26,35.97292222,19.56841876,86.96635216,434.83176080000004
185,2.7kV_S&C,41298,15849_A01_140,140,VCBB-63-4-1.5-42,VCBB,3.9,61.83333333,38.1,1066.8,66.66666667,26,26.0,26,56.43443956,3.991697812,4.715221704,70.72832555646359
186,2.7kV_S&C,41298,15849_A01_141,141,VCBB-63-4-1.5-33,VCBB,3.9,61.95333333,38.1,838.2,66.66666667,26,26.0,26,56.65553956,5.593509947,6.940523185,104.1078477697946
187,2.7kV_S&C,41298,15849_A01_142,142,VCBB-63-4-1.5-24,VCBB,3.9,65.1,38.1,609.6,66.66666667,26,26.0,26,55.95937454,18.37608706,16.97002553,254.5503829372725
188,2.7kV_S&C,41298,15849_A01_143,143,VCBB-63-4-1.5-24,VCBB,3.9,65.1,38.1,609.6,66.66666667,26,26.0,26,56.50048531,16.70427016,18.08138497,271.22077453643897
189,2.7kV_S&C,41298,15849_A01_144,144,HCB-.5-24-1.5-24,HCB,2.73,0.521,38.1,609.6,400.0,26,26.0,26,0.46193441,0.195279108,0.298143828,0.74535957
190,2.7kV_S&C,41298,15849_A01_145,145,HCB-.5-24-1.5-33,HCB,2.73,0.521,38.1,838.2,400.0,26,26.0,26,0.462089081,0.077247542,0.127464999,0.31866249750000003
191,2.7kV_S&C,41298,15849_A01_146,146,HCB-1-24-1.5-42,HCB,2.73,1.037,38.1,1066.8,400.0,26,26.0,26,0.986299721,0.165638514,0.231253976,0.5781349400000001
192,2.7kV_S&C,41298,15849_A01_147,147,HCB-1-24-1.5-33,HCB,2.73,1.037,38.1,838.2,400.0,26,26.0,26,0.988392552,0.283937736,0.51402798,1.28506995
193,2.7kV_S&C,41298,15849_A01_148,148,HCB-1-24-1.5-24,HCB,2.73,1.037,38.1,609.6,400.0,26,26.0,26,0.983712296,0.703860556,0.994160582,2.485401455
194,2.7kV_S&C,41298,15849_A01_149,149,HCB-2.5-24-1.5-24,HCB,2.73,2.5,38.1,609.6,400.0,26,26.0,26,2.396780052,2.73272775,3.096978198,7.742445495
195,2.7kV_S&C,41298,15849_A01_150,150,HCB-2.5-24-1.5-33,HCB,2.73,2.5,38.1,838.2,400.0,26,26.0,26,2.374112012,1.026171316,1.227844525,3.0696113125
196,2.7kV_S&C,41298,15849_A01_151,151,HCB-2.5-24-1.5-42,HCB,2.73,2.5,38.1,1066.8,400.0,26,26.0,26,2.380414386,0.747324065,0.942180883,2.3554522075
197,2.7kV_S&C,41298,15849_A01_152,152,HCB-10-24-1.5-42,HCB,2.73,11.1,38.1,1066.8,400.0,26,26.0,26,5.622467125,2.580594434,3.224992143,8.0624803575
198,2.7kV_S&C,41298,15849_A01_153,153,HCB-10-12-1.5-24,HCB,2.73,11.1,38.1,609.6,200.0,26,26.0,26,10.31377703,8.035789814,9.212714054,46.06357026999999
199,2.7kV_S&C,41298,15849_A01_154,154,HCB-20-12-1.5-24,HCB,2.73,21.83333333,38.1,609.6,200.0,26,26.0,26,21.69283053,16.22140645,18.75762037,93.78810185000002
200,2.7kV_S&C,41298,15849_A01_155,155,HCB-20-12-1.5-24,HCB,2.73,20.85,38.1,609.6,200.0,26,26.0,26,21.71084798,5.165664068,5.957625356,29.78812678
201,2.7kV_S&C,41298,15849_A01_156,156,HCB-40-12-1.5-42,HCB,2.97,41.2,38.1,1066.8,200.0,26,26.0,26,39.55810974,9.041705305,10.57283581,52.864179050000004
202,2.7kV_S&C,41298,15849_A01_157,157,HCB-40-12-1.5-24,HCB,2.97,39.96666667,38.1,609.6,200.0,26,26.0,26,39.40365931,28.98842815,36.35403258,181.7701629
203,2.7kV_S&C,41298,15849_A01_158,158,HCB-63-12-1.5-42,HCB,3.9,60.76666667,38.1,1066.8,200.0,26,26.0,26,34.21748212,7.420234838,9.594190513,47.970952565
204,2.7kV_S&C,41298,15849_A01_159,159,HCB-63-12-1.5-33,HCB,3.9,60.16666667,38.1,838.2,200.0,26,26.0,26,28.75696955,11.72169172,15.14571527,75.72857635000001
205,2.7kV_S&C,41298,15849_A01_160,160,HCB-63-12-1.5-24,HCB,3.9,60.1,38.1,609.6,200.0,26,26.0,26,27.98007515,20.49183243,27.2438689,136.2193445
206,2.7kV_Kinetrics,40764,K-015430-161,K-015430-161,HCB-30-6-4.5-42,HCB,2.73,32.83,114.3,1047.75,99.83333333,26,26.0,26,30.55507888,3.442857143,4.05,40.56761268916753
207,2.7kV_Kinetrics,40764,K-015430-162,K-015430-162,HCB-30-12-4.5-42,HCB,2.73,32.83,114.3,1047.75,200.0,26,26.0,26,30.53910308,8.857142857,10.1,50.49999999999999
208,2.7kV_Kinetrics,40764,K-015430-163,K-015430-163,HCB-30-6-4.5-33,HCB,2.73,32.83,114.3,838.2,99.83333333,26,26.0,26,30.37647982,7.457142857,8.31,83.23873122147708
209,2.7kV_Kinetrics,40764,K-015430-164,K-015430-164,HCB-30-12-4.5-33,HCB,2.73,32.83,114.3,838.2,200.0,26,26.0,26,30.59653696,14.5,16.6,83.0
210,2.7kV_Kinetrics,40764,K-015430-165,K-015430-165,HCB-30-6-4.5-24,HCB,2.73,30.633,114.3,609.6,100.1666667,26,26.0,26,30.52605854,13.84285714,15.6,155.74043256048571
211,2.7kV_Kinetrics,40764,K-015430-166,K-015430-166,HCB-30-12-4.5-24,HCB,2.73,30.767,114.3,609.6,200.0,26,26.0,26,30.79252493,28.35714286,32.6,163.0
212,2.7kV_Kinetrics,40765,K-015430-167,K-015430-167,HCB-20-6-4.5-42,HCB,2.71,18.253,114.3,1047.75,100.1666667,26,26.0,26,18.15965619,2.514285714,2.88,28.75207985732044
213,2.7kV_Kinetrics,40765,k-015430-168,k-015430-168,HCB-20-12-4.5-42,HCB,2.71,19.14,114.3,1047.75,200.0,26,26.0,26,18.22352666,4.871428571,5.21,26.05
214,2.7kV_Kinetrics,40765,K-015430-169,K-015430-169,HCB-20-6-4.5-33,HCB,2.71,18.41,114.3,838.2,100.1666667,26,26.0,26,18.28694398,4.028571429,4.45,44.42595672398471
215,2.7kV_Kinetrics,40765,K-015430-170,K-015430-170,HCB-20-12-4.5-33,HCB,2.71,19.14,114.3,838.2,200.0,26,26.0,26,18.35658182,8.828571429,9.7,48.49999999999999
216,2.7kV_Kinetrics,40765,K-015430-171,K-015430-171,HCB-20-6-4.5-24,HCB,2.71,18.463,114.3,609.6,100.3333333,26,26.0,26,18.22615532,7.671428571,8.7,86.71096348395712
217,2.7kV_Kinetrics,40765,K-015430-172,K-015430-172,HCB-20-12-4.5-24,HCB,2.71,18.458,114.3,609.6,200.0,26,26.0,26,18.36304207,16.61428571,18.7,93.5
218,2.7kV_Kinetrics,40765,K-015430-173,K-015430-173,HCB-10-6-4.5-42,HCB,2.71,9.62,114.3,1047.75,99.83333333,26,26.0,26,9.202632144,0.885714286,1.11,11.11853088517925
219,2.7kV_Kinetrics,40765,K-015430-174,K-015430-174,HCB-10-12-4.5-42,HCB,2.71,9.62,114.3,1047.75,200.0,26,26.0,26,9.179568208,2.485714286,2.79,13.950000000000001
220,2.7kV_Kinetrics,40765,K-015430-175,K-015430-175,HCB-10-6-4.5-33,HCB,2.71,9.62,114.3,838.2,99.33333333,26,26.0,26,9.21045478,1.942857143,2.17,21.845637584625692
221,2.7kV_Kinetrics,40765,K-015430-176,K-015430-176,HCB-10-12-4.5-33,HCB,2.71,9.62,114.3,838.2,200.0,26,26.0,26,9.175500312,4.271428571,4.78,23.900000000000002
222,2.7kV_Kinetrics,40765,K-015430-177,K-015430-177,HCB-10-6-4.5-24,HCB,2.71,9.62,114.3,609.6,99.83333333,26,26.0,26,9.174836961,3.8,7.53,75.42570951837816
223,2.7kV_Kinetrics,40765,K-015430-178,K-015430-178,HCB-10-12-4.5-24,HCB,2.71,9.62,114.3,609.6,200.0,26,26.0,26,9.215846601,8.728571429,13.5,67.5
224,2.7kV_Kinetrics,40765,K-015430-179,K-015430-179,HCB-10-6-3-42,HCB,2.71,9.451,76.2,1047.75,100.1666667,26,26.0,26,9.251596125,1.114285714,1.22,12.17970049511491
225,2.7kV_Kinetrics,40765,K-015430-180,K-015430-180,HCB-10-12-3-42,HCB,2.71,9.62,76.2,1047.75,200.0,26,26.0,26,9.247866238,2.042857143,2.26,11.299999999999999
226,2.7kV_Kinetrics,40765,K-015430-181,K-015430-181,HCB-10-6-3-33,HCB,2.71,9.463,76.2,838.2,100.6666667,26,26.0,26,9.24812504,1.614285714,1.92,19.072847675803693
227,2.7kV_Kinetrics,40765,K-015430-182,K-015430-182,HCB-10-12-3-33,HCB,2.71,9.62,76.2,838.2,200.0,26,26.0,26,9.209139826,3.757142857,4.19,20.950000000000003
228,2.7kV_Kinetrics,40765,K-015430-183,K-015430-183,HCB-10-6-3-24,HCB,2.71,9.62,76.2,609.6,100.0,26,26.0,26,9.271675573,2.842857143,3.04,30.4
229,2.7kV_Kinetrics,40765,K-015430-184,K-015430-184,HCB-10-12-3-24,HCB,2.71,9.62,76.2,609.6,200.0,26,26.0,26,9.251367952,7.414285714,8.31,41.550000000000004
230,2.7kV_Kinetrics,40766,K-015430-185,K-015430-185,HCB-20-6-3-42,HCB,2.71,19.14,76.2,1047.75,100.0,26,26.0,26,18.3478733,2.314285714,2.43,24.3
231,2.7kV_Kinetrics,40766,K-015430-186,K-015430-186,HCB-20-12-3-42,HCB,2.71,19.14,76.2,1047.75,200.0,26,26.0,26,18.28472117,4.442857143,4.83,24.150000000000002
232,2.7kV_Kinetrics,40766,K-015430-187,K-015430-187,HCB-20-6-3-33,HCB,2.71,18.472,76.2,838.2,100.3333333,26,26.0,26,18.27005794,3.585714286,3.88,38.67109635836249
233,2.7kV_Kinetrics,40766,K-015430-188,K-015430-188,HCB-20-12-3-33,HCB,2.71,19.14,76.2,838.2,200.0,26,26.0,26,18.53622408,8.514285714,9.26,46.300000000000004
234,2.7kV_Kinetrics,40766,K-015430-189,K-015430-189,HCB-20-6-3-24,HCB,2.71,19.14,76.2,609.6,100.0,26,26.0,26,18.49207999,6.785714286,7.73,77.30000000000001
235,2.7kV_Kinetrics,40766,K-015430-190,K-015430-190,HCB-20-12-3-24,HCB,2.71,19.14,76.2,609.6,200.0,26,26.0,26,18.48656235,16.3,18.2,91.0
236,2.7kV_Kinetrics,40766,K-015430-191,K-015430-191,HCB-30-6-3-24,HCB,2.73,32.83,76.2,609.6,100.0,26,26.0,26,30.69245814,13.31428571,15.6,156.0
237,2.7kV_Kinetrics,40766,K-015430-192,K-015430-192,HCB-30-12-3-24,HCB,2.73,32.83,76.2,609.6,200.0,26,26.0,26,30.83224884,31.11428571,37.1,185.5
238,2.7kV_Kinetrics,40766,K-015430-193,K-015430-193,HCB-30-6-3-33,HCB,2.73,32.83,76.2,838.2,100.0,26,26.0,26,30.646806,6.428571429,7.2,72.00000000000001
239,2.7kV_Kinetrics,40766,K-015430-194,K-015430-194,HCB-30-12-3-33,HCB,2.73,32.83,76.2,838.2,200.0,26,26.0,26,30.65067585,13.68571429,15.2,76.0
240,2.7kV_Kinetrics,40766,K-015430-195,K-015430-195,HCB-30-6-3-42,HCB,2.73,30.836,76.2,1047.75,100.3333333,26,26.0,26,30.61487364,3.671428571,4.0,39.867109647796376
241,2.7kV_Kinetrics,40766,K-015430-196,K-015430-196,HCB-30-12-3-42,HCB,2.73,30.958,76.2,1047.75,67.66666667,26,26.0,26,27.91828925,2.157142857,2.5,36.94581280606178
242,2.7kV_Kinetrics,40766,K-015430-197,K-015430-197,HCB-30-12-3-42,HCB,2.73,30.945,76.2,1047.75,200.0,26,26.0,26,30.76944571,7.371428571,8.2,40.99999999999999
243,2.7kV_Kinetrics,40709,K-015430-118,K-015430-118,HOA-10-6-3-36,HOA,2.71,9.62,76.2,914.4,100.0,open air,,open air,9.201818693,1.128571429,1.25,12.5
244,2.7kV_Kinetrics,40709,K-015430-119,K-015430-119,HOA-10-12-3-36,HOA,2.71,9.62,76.2,914.4,200.0,open air,,open air,9.204729614,1.985714286,2.11,10.549999999999999
245,2.7kV_Kinetrics,40709,K-015430-120,K-015430-120,HOA-10-6-3-27,HOA,2.71,9.505,76.2,685.8,99.33333333,open air,,open air,9.185571219,1.542857143,1.8,18.120805369735596
246,2.7kV_Kinetrics,40709,K-015430-121,K-015430-121,HOA-10-12-3-27,HOA,2.71,9.62,76.2,685.8,200.0,open air,,open air,9.255640071,3.1,3.44,17.2
247,2.7kV_Kinetrics,40709,K-015430-122,K-015430-122,HOA-10-6-3-18,HOA,2.71,9.62,76.2,457.2,99.33333333,open air,,open air,9.231347435,3.528571429,4.19,42.18120805510676
248,2.7kV_Kinetrics,40709,K-015430-123,K-015430-123,HOA-10-12-3-18,HOA,2.71,9.62,76.2,457.2,200.0,open air,,open air,9.215798282,6.571428571,7.86,39.300000000000004
249,2.7kV_Kinetrics,40709,K-015430-124,K-015430-124,HOA-20-6-3-36,HOA,2.71,19.14,76.2,914.4,99.66666667,open air,,open air,18.88751636,2.142857143,2.27,22.775919731679735
250,2.7kV_Kinetrics,40709,K-015430-125,K-015430-125,HOA-20-12-3-36,HOA,2.71,19.14,76.2,914.4,200.0,open air,,open air,18.68690518,3.714285714,3.99,19.950000000000003
251,2.7kV_Kinetrics,40709,K-015430-126,K-015430-126,HOA-20-6-3-27,HOA,2.71,19.14,76.2,685.8,99.66666667,open air,,open air,18.6725354,3.328571429,3.81,38.22742474788537
252,2.7kV_Kinetrics,40709,K-015430-127,K-015430-127,HOA-20-12-3-27,HOA,2.71,19.14,76.2,685.8,200.0,open air,,open air,18.53910597,6.514285714,7.26,36.3
253,2.7kV_Kinetrics,40709,K-015430-128,K-015430-128,HOA-20-6-3-18,HOA,2.71,19.005,76.2,457.2,101.6666667,open air,,open air,18.68565517,7.957142857,10.2,100.32786881956464
254,2.7kV_Kinetrics,40709,K-015430-129,K-015430-129,HOA-20-12-3-18,HOA,2.71,19.14,76.2,457.2,200.0,open air,,open air,18.55121185,13.74285714,17.4,87.0
255,2.7kV_Kinetrics,40710,K-015430-130,K-015430-130,HOA-30-6-3-36,HOA,2.73,30.985,76.2,914.4,102.0,open air,,open air,30.7641348,3.828571429,4.12,40.3921568627451
256,2.7kV_Kinetrics,40710,K-015430-131,K-015430-131,HOA-30-12-3-36,HOA,2.73,32.83,76.2,914.4,200.0,open air,,open air,30.91162103,7.128571429,7.57,37.85
257,2.7kV_Kinetrics,40710,K-015430-132,K-015430-132,HOA-30-6-3-27,HOA,2.73,32.83,76.2,685.8,99.33333333,open air,,open air,30.61440988,5.785714286,6.55,65.93959731764897
258,2.7kV_Kinetrics,40710,K-015430-133,K-015430-133,HOA-30-12-3-27,HOA,2.73,32.83,76.2,685.8,200.0,open air,,open air,30.70467528,12.58571429,14.9,74.5
259,2.7kV_Kinetrics,40710,K-015430-134,K-015430-134,HOA-30-6-3-18,HOA,2.73,32.83,76.2,457.2,99.33333333,open air,,open air,31.12815171,13.32857143,17.8,179.19463087849647
260,2.7kV_Kinetrics,40710,K-015430-135,K-015430-135,HOA-30-12-3-18,HOA,2.73,32.83,76.2,457.2,200.0,open air,,open air,30.98382531,30.84285714,39.0,195.0
261,2.7kV_Kinetrics,40763,K-015430-138,K-015430-138,HOA-10-6-4.5-36,HOA,2.71,9.35,114.3,914.4,98.83333333,open air,,open air,9.191736773,0.985714286,1.08,10.927487352813744
262,2.7kV_Kinetrics,40763,K-015430-139,K-015430-139,HOA-10-12-4.5-36,HOA,2.71,9.295,114.3,914.4,198.3333333,open air,,open air,9.133994978,2.571428571,2.69,13.563025212363534
263,2.7kV_Kinetrics,40763,K-015430-140,K-015430-140,HOA-10-6-4.5-27,HOA,2.71,9.62,114.3,685.8,99.83333333,open air,,open air,9.168069069,2.157142857,2.28,22.838063439827646
264,2.7kV_Kinetrics,40763,K-015430-141,K-015430-141,HOA-10-12-4.5-27,HOA,2.71,9.62,114.3,685.8,200.0,open air,,open air,9.076627596,3.971428571,4.38,21.9
265,2.7kV_Kinetrics,40763,K-015430-142,K-015430-142,HOA-10-6-4.5-18,HOA,2.71,9.62,114.3,457.2,99.5,open air,,open air,9.114885623,4.128571429,5.04,50.653266331658294
266,2.7kV_Kinetrics,40763,K-015430-143,K-015430-143,HOA-10-12-4.5-18,HOA,2.71,9.62,114.3,457.2,200.0,open air,,open air,9.113877736,7.842857143,9.45,47.24999999999999
267,2.7kV_Kinetrics,40763,K-015430-144,K-015430-144,HOA-20-6-4.5-36,HOA,2.71,19.14,114.3,914.4,99.5,open air,,open air,18.08280048,2.428571429,2.62,26.331658291457288
268,2.7kV_Kinetrics,40763,K-015430-145,K-015430-145,HOA-20-12-4.5-36,HOA,2.71,19.14,114.3,914.4,200.0,open air,,open air,18.10825764,4.457142857,4.77,23.849999999999998
269,2.7kV_Kinetrics,40763,K-015430-146,K-015430-146,HOA-20-6-4.5-27,HOA,2.71,19.14,114.3,685.8,99.83333333,open air,,open air,18.0510802,3.985714286,4.67,46.77796327368207
270,2.7kV_Kinetrics,40763,K-015430-147,K-015430-147,HOA-20-12-4.5-27,HOA,2.71,19.14,114.3,685.8,200.0,open air,,open air,18.10308496,7.857142857,8.92,44.6
271,2.7kV_Kinetrics,40763,K-015430-148,K-015430-148,HOA-20-6-4.5-18,HOA,2.71,18.274,114.3,457.2,100.1666667,open air,,open air,18.04921571,8.642857143,10.8,107.82029946495166
272,2.7kV_Kinetrics,40763,K-015430-149,K-015430-149,HOA-20-12-4.5-18,HOA,2.71,19.14,114.3,457.2,200.0,open air,,open air,18.17948032,17.14285714,21.6,108.00000000000001
273,2.7kV_Kinetrics,40764,K-015430-150,K-015430-150,HOA-30-6-4.5-36,HOA,2.73,32.83,114.3,914.4,99.83333333,open air,,open air,30.28804588,4.7,5.02,50.283806345585425
274,2.7kV_Kinetrics,40764,K-015430-151,K-015430-151,HOA-30-12-4.5-36,HOA,2.73,32.83,114.3,914.4,200.0,open air,,open air,30.29121299,8.785714286,9.49,47.449999999999996
275,2.7kV_Kinetrics,40764,K-015430-152,K-015430-152,HOA-30-6-4.5-27,HOA,2.73,30.302,114.3,685.8,100.1666667,open air,,open air,30.29009584,7.5,8.75,87.35440928873398
276,2.7kV_Kinetrics,40764,K-015430-153,K-015430-153,HOA-30-12-4.5-27,HOA,2.73,32.83,114.3,685.8,200.0,open air,,open air,30.13413375,16.52857143,19.4,96.99999999999999
277,2.7kV_Kinetrics,40764,K-015430-154,K-015430-154,HOA-30-6-4.5-18,HOA,2.73,32.83,114.3,457.2,99.83333333,open air,,open air,30.17519758,15.82857143,20.6,206.34390651774103
278,2.7kV_Kinetrics,40764,K-015430-155,K-015430-155,HOA-30-12-4.5-18,HOA,2.73,32.83,114.3,457.2,200.0,open air,,open air,30.17780374,35.28571429,47.0,235.0
279,2.7kV_Kinetrics,40701,K-015430-005,K-015430-005,VCB-10-6-3-42,VCB,2.71,9.673,76.2,1047.75,101.6666667,26,26.0,26,9.321306343,0,0.0,0.0
280,2.7kV_Kinetrics,40701,K-015430-006,K-015430-006,VCB-10-6-3-42,VCB,2.71,9.62,76.2,1047.75,101.6666667,26,26.0,26,9.311412094,0.671428571,0.85,8.36065573496372
281,2.7kV_Kinetrics,40701,K-015430-007,K-015430-007,VCB-10-12-3-42,VCB,2.71,9.437,76.2,1047.75,201.6666667,26,26.0,26,9.304687903,1.828571429,2.2,10.909090907287753
282,2.7kV_Kinetrics,40701,K-015430-008,K-015430-008,VCB-10-6-3-33,VCB,2.71,9.623,76.2,838.2,102.3333333,26,26.0,26,9.290471497,1.242857143,1.42,13.876221502891276
283,2.7kV_Kinetrics,40701,K-015430-009,K-015430-009,VCB-10-12-3-33,VCB,2.71,9.423,76.2,838.2,201.6666667,26,26.0,26,9.291910089,2.9,3.48,17.256198344255175
284,2.7kV_Kinetrics,40701,K-015430-010,K-015430-010,VCB-10-6-3-24,VCB,2.71,9.56,76.2,609.6,102.0,26,26.0,26,9.26163602,1.7,2.21,21.666666666666668
285,2.7kV_Kinetrics,40701,K-015430-011,K-015430-011,VCB-10-12-3-24,VCB,2.71,9.472,76.2,609.6,201.6666667,26,26.0,26,9.290932887,3.442857143,4.8,23.801652888627824
286,2.7kV_Kinetrics,40701,K-015430-Cal-004,K-015430-Cal-004,VCB-20-6-3-24 ,VCB,2.71,19.1,76.2,609.6,141.6666667,26,26.0,26,19.0995852,0,0.0,0.0
287,2.7kV_Kinetrics,40701,K-015430-012,K-015430-012,VCB-20-6-3-24,VCB,2.71,18.645,76.2,609.6,102.6666667,26,26.0,26,18.5237587,3.471428571,4.52,44.02597401167988
288,2.7kV_Kinetrics,40701,K-015430-013,K-015430-013,VCB-20-12-3-24,VCB,2.71,18.839,76.2,609.6,201.6666667,26,26.0,26,18.70226419,6.2,8.58,42.54545453842224
289,2.7kV_Kinetrics,40701,K-015430-014,K-015430-014,VCB-20-6-3-33,VCB,2.71,18.854,76.2,838.2,103.3333333,26,26.0,26,18.69587844,2.085714286,3.42,33.096774204224765
290,2.7kV_Kinetrics,40701,K-015430-015,K-015430-015,VCB-20-12-3-33,VCB,2.71,18.855,76.2,838.2,203.3333333,26,26.0,26,18.73001719,5.216666667,5.85,28.770491807995164
291,2.7kV_Kinetrics,40701,K-015430-016,K-015430-016,VCB-20-6-3-42,VCB,2.71,18.854,76.2,1047.75,103.3333333,26,26.0,26,18.72148983,1.1,1.19,11.516129035972943
292,2.7kV_Kinetrics,40701,K-015430-017,K-015430-017,VCB-20-12-3-42,VCB,2.71,18.828,76.2,1047.75,203.3333333,26,26.0,26,18.67157867,3.357142857,3.98,19.573770495012095
293,2.7kV_Kinetrics,40701,K-015430-018,K-015430-018,VCBB-20-6-3-42,VCBB,2.71,19.56,76.2,1047.75,102.6666667,26,26.0,26,18.74303089,1.214285714,1.967142857,19.160482367155687
294,2.7kV_Kinetrics,40701,K-015430-019,K-015430-019,VCBB-20-12-3-42,VCBB,2.71,19.112,76.2,1047.75,203.3333333,26,26.0,26,18.69573445,3.114285714,5.045142857,24.812177989313472
295,2.7kV_Kinetrics,40701,K-015430-020,K-015430-020,VCBB-20-6-3-33,VCBB,2.71,19.493,76.2,838.2,102.6666667,26,26.0,26,18.68513432,1.557142857,2.522571429,24.57050092384075
296,2.7kV_Kinetrics,40701,K-015430-021,K-015430-021,VCBB-20-12-3-33,VCBB,2.71,19.018,76.2,838.2,203.3333333,26,26.0,26,18.60349493,4.4,7.128,35.05573771066488
297,2.7kV_Kinetrics,40701,K-015430-022,K-015430-022,VCBB-20-6-3-24,VCBB,2.71,19.606,76.2,609.6,102.6666667,26,26.0,26,18.68747121,3.466666667,5.616,54.70129868353854
298,2.7kV_Kinetrics,40703,K-015430-023,K-015430-023,VCBB-20-12-3-24,VCBB,2.71,19.205,76.2,609.6,203.3333333,26,26.0,26,18.75774194,8.042857143,13.02942857,64.07915691214413
299,2.7kV_Kinetrics,40702,K-015430-Cal-005,K-015430-Cal-005,VCBB-30-6-3-42 ,VCBB,2.73,32.79,76.2,1047.75,116.6666667,26,26.0,26,31.68959502,0,0.0,0.0
300,2.7kV_Kinetrics,40702,K-015430-024,K-015430-024,VCBB-30-6-3-42,VCBB,2.73,32.764,76.2,1047.75,105.6666667,26,26.0,26,31.80403177,2.785714286,4.5198,42.77413247862015
301,2.7kV_Kinetrics,40702,K-015430-025,K-015430-025,VCBB-30-12-3-42,VCBB,2.73,32.21,76.2,1047.75,203.3333333,26,26.0,26,31.68959502,5.428571429,8.7966,43.26196722020688
302,2.7kV_Kinetrics,40702,K-015430-026,K-015430-026,VCBB-30-6-3-33,VCBB,2.73,32.774,76.2,838.2,102.8333333,26,26.0,26,31.8401755,3.685714286,5.9778,58.13095625871344
303,2.7kV_Kinetrics,40702,K-015430-027,K-015430-027,VCBB-30-12-3-33,VCBB,2.73,32.444,76.2,838.2,203.3333333,26,26.0,26,31.97935313,7.7,12.474,61.347540993663536
304,2.7kV_Kinetrics,40702,K-015430-028,K-015430-028,VCBB-30-6-3-24,VCBB,2.73,32.741,76.2,609.6,102.6666667,26,26.0,26,31.81964901,7.628571429,12.3606,120.39545450636511
305,2.7kV_Kinetrics,40702,K-015430-029,K-015430-029,VCBB-30-12-3-24,VCBB,2.73,32.259,76.2,609.6,203.3333333,26,26.0,26,31.72392019,15.22857143,24.6726,121.34065575759682
306,2.7kV_Kinetrics,40702,K-015430-030,K-015430-030,VCB-30-6-3-42,VCB,2.73,31.789,76.2,1047.75,106.0,26,26.0,26,31.38618525,1.766666667,2.14,20.18867924528302
307,2.7kV_Kinetrics,40702,K-015430-031,K-015430-031,VCB-30-12-3-42,VCB,2.73,31.508,76.2,1047.75,203.3333333,26,26.0,26,31.39696232,5.014285714,4.18,20.55737705255039
308,2.7kV_Kinetrics,40702,K-015430-032,K-015430-032,VCB-30-6-3-33,VCB,2.73,31.601,76.2,838.2,102.6666667,26,26.0,26,31.50781597,3.171428571,3.53,34.38311687195353
309,2.7kV_Kinetrics,40702,K-015430-033,K-015430-033,VCB-30-12-3-33,VCB,2.73,31.541,76.2,838.2,201.6666667,26,26.0,26,31.34513141,6.785714286,8.36,41.45454544769346
310,2.7kV_Kinetrics,40702,K-015430-034,K-015430-034,VCB-30-6-3-24,VCB,2.73,31.607,76.2,609.6,102.6666667,26,26.0,26,31.51054805,5.257142857,6.89,67.11038958860053
311,2.7kV_Kinetrics,40702,K-015430-035,K-015430-035,VCB-30-12-3-24,VCB,2.73,31.585,76.2,609.6,203.3333333,26,26.0,26,31.46846413,11,15.4,75.7377049304488
312,2.7kV_Kinetrics,40702,K-015430-036,K-015430-036,VCBB-10-6-3-42,VCBB,2.71,9.984,76.2,1047.75,102.6666667,26,26.0,26,9.315444849,0.571428571,0.9234,8.994155841235665
313,2.7kV_Kinetrics,40702,K-015430-037,K-015430-037,VCBB-10-12-3-42,VCBB,2.71,9.597,76.2,1047.75,203.3333333,26,26.0,26,9.297990659,0.914285714,1.4742,7.250163935614782
314,2.7kV_Kinetrics,40702,K-015430-038,K-015430-038,VCBB-10-6-3-42,VCBB,2.71,10.095,76.2,1047.75,103.0,26,26.0,26,9.282045524,0.342857143,0.5508,5.3475728155339795
315,2.7kV_Kinetrics,40702,K-015430-039,K-015430-039,VCBB-10-12-3-42,VCBB,2.71,9.716,76.2,1047.75,203.3333333,26,26.0,26,9.316312519,1.157142857,1.8792,9.241967214629831
316,2.7kV_Kinetrics,40702,K-015430-040,K-015430-040,VCBB-10-6-3-33,VCBB,2.71,10.066,76.2,838.2,102.6666667,26,26.0,26,9.28845311,0.9,1.458,14.201298696687891
317,2.7kV_Kinetrics,40702,K-015430-041,K-015430-041,VCBB-10-12-3-33,VCBB,2.71,9.693,76.2,838.2,203.3333333,26,26.0,26,9.270047945,1.657142857,2.6892,13.22557377265993
318,2.7kV_Kinetrics,40702,K-015430-042,K-015430-042,VCBB-10-6-3-24,VCBB,2.71,9.916,76.2,609.6,102.6666667,26,26.0,26,9.32758557,1.585714286,2.5758,25.088961030815273
