seq,Lab,Test Date,Trace/ID,Trace/ID_1,Test_Description,config,Voc,Ibf,gap_mm,D_mm,t,width_in,height_in,depth_in,Iameas,IEAve,IEmeas,IErate
319,2.7kV_Kinetrics,40703,K-015430-043,K-015430-043,VCBB-10-12-3-24,VCBB,2.71,9.741,76.2,609.6,203.3333333,26,26.0,26,9.316811354,3.928571429,6.3666,31.31114754611658
320,4.16kV_Kema,40371,1,1,VCB,VCB,4.16,20.0,38.1,609.6,100.0,26,26.0,26,,2.784214286,3.520285714,35.20285714
321,4.16kV_Kema,40371,2,2,VCB,VCB,4.16,20.0,38.1,609.6,200.0,26,26.0,26,,6.360535714,7.613357143,38.066785715
322,4.16kV_Kema,40371,3,3,VCB,VCB,4.16,40.0,38.1,609.6,100.0,26,26.0,26,,6.459428571,6.603428571,66.03428571
323,4.16kV_Kema,40371,4,4,VCB,VCB,4.16,20.0,38.1,609.6,200.0,26,26.0,26,20.01570103,9.062785714,11.961,59.80500000000001
324,4.16kV_Kema,40371,5,5,VCB,VCB,4.16,20.0,38.1,609.6,100.0,26,26.0,26,20.18619835,7.0065,7.0065,70.065
325,4.16kV_Kema,40371,6,6,VCB,VCB,4.16,40.0,38.1,609.6,200.0,26,26.0,26,42.57542994,8.859214286,12.87257143,64.36285715000001
326,4.16kV_Kema,40371,7,7,VCB,VCB,4.16,40.0,38.1,838.2,100.0,26,26.0,26,42.37653203,1.427602041,1.809,18.09
327,4.16kV_Kema,40371,8,8,VCB,VCB,4.16,63.0,38.1,838.2,200.0,26,26.0,26,67.33862965,1.548,1.915714286,9.57857143
328,4.16kV_Kema,40371,9,9,VCB,VCB,4.16,63.0,38.1,838.2,100.0,26,26.0,26,60.97723704,3.231183673,3.618,36.18
329,4.16kV_Kema,40371,10,10,VCB,VCB,4.16,20.0,38.1,838.2,200.0,26,26.0,26,19.99131948,6.647357143,6.966,34.83
330,4.16kV_Kema,40372,11,11,VCB,VCB,4.16,20.0,38.1,1066.8,100.0,26,26.0,26,20.18083449,0.826255102,1.215,12.15
331,4.16kV_Kema,40372,12,12,VCB,VCB,4.16,40.0,38.1,1066.8,200.0,26,26.0,26,42.40803151,1.670931818,1.996772727,9.983863634999999
332,4.16kV_Kema,40372,13,13,VCB,VCB,4.16,40.0,38.1,1066.8,100.0,26,26.0,26,40.06223438,1.5525,1.756285714,17.562857140000002
333,4.16kV_Kema,40372,14,14,VCB,VCB,4.16,20.0,38.1,1066.8,200.0,26,26.0,26,20.01926565,4.615530612,4.921071429,24.605357145000003
334,4.16kV_Kema,40372,15,15,VCBB,VCBB,4.16,20.0,38.1,1066.8,100.0,26,26.0,26,20.19370946,0.741673469,0.907714286,9.07714286
335,4.16kV_Kema,40372,16,16,VCBB,VCBB,4.16,40.0,38.1,1066.8,200.0,26,26.0,26,39.59490624,2.877244898,3.245142857,16.225714285
336,4.16kV_Kema,40372,17,17,VCBB,VCBB,4.16,40.0,38.1,1066.8,100.0,26,26.0,26,39.98804007,2.8125,3.0375,30.375
337,4.16kV_Kema,40372,18,18,VCBB,VCBB,4.16,20.0,38.1,1066.8,200.0,26,26.0,26,20.07466752,6.607377551,7.182,35.910000000000004
338,4.16kV_Kema,40372,19,19,VCBB,VCBB,4.16,20.0,38.1,838.2,100.0,26,26.0,26,20.175595,1.111867347,1.215,12.15
339,4.16kV_Kema,40372,20,20,VCBB,VCBB,4.16,40.0,38.1,838.2,200.0,26,26.0,26,40.02301323,4.063040816,4.4415,22.2075
340,4.16kV_Kema,40373,21,21,VCBB,VCBB,4.16,40.0,38.1,838.2,100.0,26,26.0,26,40.01190921,3.424392857,4.05,40.5
341,4.16kV_Kema,40373,22,22,VCBB,VCBB,4.16,20.0,38.1,838.2,200.0,26,26.0,26,20.15855326,8.398836735,9.449357143,47.246785715
342,4.16kV_Kema,40373,23,23,VCBB,VCBB,4.16,20.0,38.1,609.6,100.0,26,26.0,26,20.2227715,2.418153061,3.317785714,33.17785714
343,4.16kV_Kema,40373,24,24,VCBB,VCBB,4.16,40.0,38.1,609.6,200.0,26,26.0,26,39.82459138,3.935571429,4.791857143,23.959285714999996
344,4.16kV_Kema,40373,25,25,VCBB,VCBB,4.16,40.0,38.1,609.6,100.0,26,26.0,26,40.14451665,5.151428571,6.635571429,66.35571429
345,4.16kV_Kema,40373,26,26,VCBB,VCBB,4.16,20.0,38.1,609.6,200.0,26,26.0,26,19.98833096,9.486642857,11.286,56.43
346,4.16kV_Kema,40373,27,27,HCB,HCB,4.16,20.0,38.1,609.6,100.0,26,26.0,26,20.17723245,8.487514286,10.071,100.71
347,4.16kV_Kema,40373,28,28,HCB,HCB,4.16,40.0,38.1,609.6,200.0,26,26.0,26,39.90019577,15.98207143,19.31207143,96.56035715
348,4.16kV_Kema,40373,29,29,HCB,HCB,4.16,40.0,38.1,609.6,100.0,26,26.0,26,39.87423831,14.95555714,16.848,168.48
349,4.16kV_Kema,40373,30,30,HCB,HCB,4.16,20.0,38.1,609.6,200.0,26,26.0,26,20.0501651,,,
350,4.16kV_Kema,40374,31,31,HCB,HCB,4.16,20.0,38.1,1066.8,100.0,26,26.0,26,20.09961697,,,
351,4.16kV_Kema,40374,32,32,HCB,HCB,4.16,40.0,0.0,1066.8,0.0,26,26.0,26,39.60673017,2.519816327,3.0375,Inf
352,4.16kV_Kema,40374,33,33,HCB,HCB,4.16,40.0,38.1,1066.8,200.0,26,26.0,26,40.0308854,5.359316327,5.7915,28.9575
353,4.16kV_Kema,40374,34,34,HCB,HCB,4.16,20.0,38.1,1066.8,100.0,26,26.0,26,19.95151378,5.621271429,6.075,60.75
354,4.16kV_Kema,40374,35,35,HCB,HCB,4.16,20.0,38.1,1066.8,200.0,26,26.0,26,19.93697687,10.86953571,12.1365,60.6825
355,4.16kV_Kema,40374,36,36,HCB,HCB,4.16,20.0,38.1,838.2,200.0,26,26.0,26,20.10086942,13.4109,16.551,82.755
356,4.16kV_Kema,40374,37,37,HCB,HCB,4.16,40.0,38.1,838.2,200.0,26,26.0,26,39.41113461,6.153428571,7.513714286,37.568571430000006
357,4.16kV_Kema,40374,38,38,HOA,HOA,4.16,40.0,38.1,914.4,100.0,open air,,open air,39.93848063,1.964314286,2.295,22.95
358,4.16kV_Kema,40374,39,39,HOA,HOA,4.16,40.0,38.1,914.4,200.0,open air,,open air,39.84785434,3.780857143,4.3335,21.6675
359,4.16kV_Kema,40374,40,40,HOA,HOA,4.16,20.0,38.1,914.4,100.0,open air,,open air,20.15372033,1.082442857,1.292142857,12.92142857
360,4.16kV_Kema,40375,41,41,HOA,HOA,4.16,20.0,38.1,914.4,200.0,open air,,open air,19.49964168,9.688114286,11.12078571,55.60392855
361,4.16kV_Kema,40375,42,42,HOA,HOA,4.16,20.0,38.1,685.8,100.0,open air,,open air,19.5564545,4.032107143,4.507714286,45.077142859999995
362,4.16kV_Kema,40375,43,43,HOA,HOA,4.16,40.0,38.1,685.8,200.0,open air,,open air,39.45540874,6.933214286,7.902,39.510000000000005
363,4.16kV_Kema,40375,44,44,HOA,HOA,4.16,40.0,38.1,685.8,100.0,open air,,open air,39.60580531,9.6255,10.935,109.35000000000001
364,4.16kV_Kema,40375,45,45,HOA,HOA,4.16,20.0,38.1,685.8,200.0,open air,,open air,19.24028197,16.45714286,19.32107143,96.60535715
365,4.16kV_Kema,40375,46,46,HOA,HOA,4.16,20.0,38.1,457.2,100.0,open air,,open air,19.74966673,7.789316327,10.07357143,100.7357143
366,4.16kV_Kema,40375,47,47,HOA,HOA,4.16,40.0,38.1,457.2,200.0,open air,,open air,38.94198297,13.21337755,16.6725,83.3625
367,4.16kV_Kema,40375,48,48,HOA,HOA,4.16,40.0,38.1,457.2,100.0,open air,,open air,39.56980145,15.85125,18.61135714,186.11357139999998
368,4.16kV_Kema,40375,49,49,HOA,HOA,4.16,20.0,38.1,457.2,200.0,open air,,open air,19.9570481,,,
369,4.16kV_Kema,40375,50,50,VOA,VOA,4.16,20.0,38.1,914.4,100.0,open air,,open air,20.02129863,,,
370,4.16kV_Kema,40375,51,51,VOA,VOA,4.16,40.0,38.1,914.4,200.0,open air,,open air,38.83721721,2.029132653,2.187,10.934999999999999
371,4.16kV_Kema,40375,52,52,VOA,VOA,4.16,40.0,38.1,914.4,100.0,open air,,open air,37.99603983,1.996530612,2.16,21.6
372,4.16kV_Kema,40375,53,53,VOA,VOA,4.16,20.0,38.1,914.4,200.0,open air,,open air,20.15953217,3.923632653,4.968,24.84
373,4.16kV_Kema,40375,54,54,VOA,VOA,4.16,20.0,38.1,914.4,100.0,open air,,open air,20.20226358,3.364163265,3.699642857,36.996428570000006
374,4.16kV_Kema,40375,55,55,VOA,VOA,4.16,40.0,38.1,914.4,200.0,open air,,open air,38.7867622,6.906642857,7.612071429,38.060357145
375,4.16kV_Kema,40393,56,56,VOA,VOA,4.16,40.0,38.1,685.8,100.0,open air,,open air,39.83906558,1.487663265,1.566,15.66
376,4.16kV_Kema,40393,57,57,VOA,VOA,4.16,63.0,38.1,685.8,200.0,open air,,open air,59.03859992,2.530102041,2.910857143,14.554285714999999
377,4.16kV_Kema,40393,58,58,VOA,VOA,4.16,63.0,38.1,685.8,100.0,open air,,open air,59.29762858,3.658408163,3.8745,38.745000000000005
378,4.16kV_Kema,40393,59,59,VOA,VOA,4.16,20.0,38.1,685.8,200.0,open air,,open air,20.13957386,7.946908163,8.575071429,42.875357144999995
379,4.16kV_Kema,40393,60,60,VOA,VOA,4.16,20.0,38.1,685.8,100.0,open air,,open air,20.33393688,6.737969388,7.197428571,71.97428571
380,4.16kV_Kema,40393,61,61,VOA,VOA,4.16,40.0,38.1,685.8,200.0,open air,,open air,39.41068837,16.64430612,19.629,98.14500000000001
381,4.16kV_Kema,40393,62,62,VOA,VOA,4.16,40.0,38.1,457.2,100.0,open air,,open air,39.8836858,2.905714286,3.434142857,34.34142857
382,4.16kV_Kema,40393,63,63,VOA,VOA,4.16,63.0,38.1,457.2,200.0,open air,,open air,59.25869949,5.33325,6.379714286,31.898571429999993
383,4.16kV_Kema,40393,64,64,VOA,VOA,4.16,63.0,38.1,457.2,100.0,open air,,open air,59.43093478,6.830571429,7.7085,77.085
384,4.16kV_Kema,40393,65,65,VOA,VOA,4.16,20.0,38.1,457.2,200.0,open air,,open air,20.02168305,12.41325,14.01107143,70.05535714999999
385,4.16kV_Kema,40393,66,66,VOA,VOA,4.16,20.0,38.1,457.2,100.0,open air,,open air,20.16589237,11.58117857,12.3885,123.885
386,4.16kV_Kema,40393,67,67,VOA,VOA,4.16,40.0,38.1,457.2,200.0,open air,,open air,39.43323016,18.58068367,19.96585714,99.8292857
387,4.16kV_Kema,40393,68,68,HOA,HOA,4.16,40.0,38.1,914.4,100.0,open air,,open air,39.78367607,6.306,11.68842857,116.88428569999999
388,4.16kV_Kema,40393,69,69,HOA,HOA,4.16,63.0,38.1,914.4,200.0,open air,,open air,59.46444004,14.1642,18.252,91.25999999999999
389,4.16kV_Kema,40393,70,70,HOA,HOA,4.16,63.0,38.1,685.8,100.0,open air,,open air,59.99158314,17.61321429,23.436,234.36
390,4.16kV_Kema,40394,71,71,HOA,HOA,4.16,63.0,38.1,685.8,200.0,open air,,open air,65.94889003,20.45892857,25.7985,128.9925
391,4.16kV_Kema,40394,72,72,HOA,HOA,4.16,63.0,38.1,457.2,100.0,open air,,open air,59.90055622,19.07464286,20.115,201.15
392,4.16kV_Kema,40394,73,73,HOA,HOA,4.16,63.0,38.1,457.2,200.0,open air,,open air,58.81518242,6.79725,8.0865,40.4325
393,4.16kV_Kema,40394,74,74,VCBB,VCBB,4.16,63.0,38.1,1066.8,100.0,26,26.0,26,59.06975975,3.433558442,5.454,54.54
394,4.16kV_Kema,40394,75,75,VCBB,VCBB,4.16,63.0,38.1,1066.8,200.0,26,26.0,26,59.1771494,8.312234694,12.06642857,60.33214285
395,4.16kV_Kema,40395,76,76,VCBB,VCBB,4.16,63.0,38.1,838.2,100.0,26,26.0,26,59.43008666,5.616367347,9.126,91.25999999999999
396,4.16kV_Kema,40395,77,77,VCBB,VCBB,4.16,63.0,38.1,838.2,200.0,26,26.0,26,59.65537337,10.47396429,12.94521429,64.72607144999999
397,4.16kV_Kema,40395,78,78,VCBB,VCBB,4.16,63.0,38.1,609.6,100.0,26,26.0,26,59.58518516,6.528214286,9.307285714,93.07285714000001
398,4.16kV_Kema,40395,79,79,VCBB,VCBB,4.16,63.0,38.1,609.6,200.0,26,26.0,26,59.40335486,7.499057143,12.08507143,60.425357149999996
399,4.16kV_Kema,40395,80,80,VCB,VCB,4.16,63.0,38.1,1066.8,100.0,26,26.0,26,59.64513925,3.392785714,4.6305,46.305
400,4.16kV_Kema,40395,81,81,VCB,VCB,4.16,63.0,38.1,1066.8,200.0,26,26.0,26,59.44871311,8.611255102,11.8665,59.3325
401,4.16kV_Kema,40395,82,82,VCB,VCB,4.16,63.0,38.1,838.2,100.0,26,26.0,26,59.77619819,5.611071429,7.992,79.92
402,4.16kV_Kema,40395,83,83,VCB,VCB,4.16,63.0,38.1,838.2,200.0,26,26.0,26,58.68083518,10.99967143,14.79728571,73.98642855
403,4.16kV_Kema,40395,84,84,HCB,HCB,4.16,63.0,38.1,1066.8,100.0,26,26.0,26,59.66121609,8.506414286,11.1105,111.10499999999999
404,4.16kV_Kema,40395,85,85,HCB,HCB,4.16,63.0,38.1,1066.8,200.0,26,26.0,26,56.9320526,9.909428571,13.4055,67.0275
405,4.16kV_Kema,40396,86,86,HCB,HCB,4.16,63.0,38.1,1066.8,200.0,26,26.0,26,59.83676608,14.78597143,19.701,98.50500000000001
406,4.16kV_Kema,40396,87,87,HCB,HCB,4.16,63.0,38.1,838.2,200.0,26,26.0,26,59.71439975,24.71528571,36.423,182.115
407,4.16kV_Kema,40396,88,88,HCB,HCB,4.16,63.0,38.1,609.6,200.0,26,26.0,26,40.81361112,15.03042857,18.95657143,94.78285715
408,4.16kV_Kema,40396,,,HCB,HCB,4.16,63.0,38.1,1066.8,100.0,26,26.0,26,19.85854166,9.51375,11.466,114.66
409,4.16kV_Kema,40396,,,HCB,HCB,4.16,63.0,38.1,838.2,100.0,26,26.0,26,19.98429906,16.08557143,19.899,198.99
410,4.16kV_Kema,40396,,,HCB,HCB,4.16,63.0,38.1,609.6,100.0,26,26.0,26,20.0566095,20.40184286,35.046,350.46
412,4.16KV_S&C,40739,16,16,VCB -  20 - 6 - 24,VCB,4.16,21.15,76.2,609.6,100.0,26,26.0,26,19.97997178,,,
413,4.16KV_S&C,40739,17,17,VCB -  20 - 6 - 24,VCB,4.16,20.97,76.2,609.6,100.0,26,26.0,26,19.99041135,1.334675519,4.509445277,45.094452770000004
414,4.16KV_S&C,40739,18,18,VCB -  20 - 12 - 24,VCB,4.16,20.8,76.2,609.6,200.0,26,26.0,26,19.85854166,5.393638895,9.913493253,49.567466265
415,4.16KV_S&C,40739,19,19,VCB -  20 - 6 - 33,VCB,4.16,20.86666667,76.2,838.2,100.0,26,26.0,26,19.98429906,21.18161277,106.992054,1069.92054
416,4.16KV_S&C,40739,20,20,VCB -  20 - 12 - 33,VCB,4.16,20.93333333,76.2,838.2,200.0,26,26.0,26,20.0566095,4.844559863,10.70284858,53.51424289999999
417,4.16KV_S&C,40739,21,21,VCB -  20 - 6 - 42,VCB,4.16,20.78333333,76.2,1066.8,100.0,26,26.0,26,20.0014859,11.98403298,17.78478261,177.8478261
418,4.16KV_S&C,40739,22,22,VCB -  20 - 12 - 42,VCB,4.16,20.72666667,76.2,1066.8,200.0,26,26.0,26,20.10169354,19.23771686,120.5912294,602.956147
419,4.16KV_S&C,40742,23,23,VCBB -  20 - 6 - 42,VCBB,4.16,20.77,76.2,1066.8,158.3333333,26,26.0,26,19.8066654,30.57523024,116.433958,735.3723664706048
420,4.16KV_S&C,40742,24,24,VCBB -  20 - 6 - 42,VCBB,4.16,20.72666667,76.2,1066.8,100.0,26,26.0,26,19.96429285,3.03366888,7.596026987,75.96026987
421,4.16KV_S&C,40742,25,25,VCBB -  20 - 12 - 42,VCBB,4.16,20.81333333,76.2,1066.8,200.0,26,26.0,26,19.87817458,15.45864211,48.29437781,241.47188905
422,4.16KV_S&C,40742,26,26,VCBB -  20 - 6 - 33,VCBB,4.16,20.80333333,76.2,838.2,100.0,26,26.0,26,20.00778798,22.5613943,117.9033733,1179.033733
423,4.16KV_S&C,40742,27,27,VCBB -  20 - 12 - 33,VCBB,4.16,20.78333333,76.2,838.2,200.0,26,26.0,26,19.74402098,3.829674448,4.394077961,21.970389805
424,4.16KV_S&C,40742,28,28,VCBB -  20 - 6 - 24,VCBB,4.16,20.86666667,76.2,609.6,100.0,26,26.0,26,20.01801785,20.87136432,121.161994,1211.61994
425,4.16KV_S&C,40742,29,29,VCBB -  20 - 12 - 24,VCBB,4.16,20.78666667,76.2,609.6,200.0,26,26.0,26,19.91859808,23.64191476,121.1437781,605.7188905
426,4.16KV_S&C,40742,30,30,VCBB -  40 - 6 - 24,VCBB,4.16,41.04333333,76.2,609.6,100.0,26,26.0,26,38.37386523,11.79811523,14.72046477,147.2046477
427,4.16KV_S&C,40742,31,31,VCBB -  40 - 12 - 24,VCBB,4.16,40.93333333,76.2,609.6,200.0,26,26.0,26,38.36971421,36.25772114,98.58238381,492.91191905
428,4.16KV_S&C,40742,32,32,VCBB -  40 - 6 - 33,VCBB,4.16,40.63333333,76.2,838.2,100.0,26,26.0,26,38.53327679,4.47966374,5.468815592,54.68815592
429,4.16KV_S&C,40742,33,33,VCBB -  40 - 12 - 33,VCBB,4.16,41.03333333,76.2,838.2,200.0,26,26.0,26,38.81936988,25.45367316,123.523988,617.6199399999999
430,4.16KV_S&C,40742,34,34,VCBB -  40 - 6 - 42,VCBB,4.16,40.93333333,76.2,1066.8,100.0,26,26.0,26,38.64180847,3.652720069,4.14107946,41.4107946
431,4.16KV_S&C,40742,35,35,VCBB -  40 - 12 - 42,VCBB,4.16,40.56666667,76.2,1066.8,200.0,26,26.0,26,39.12892068,7.128774898,8.966266867,44.831334335
432,4.16KV_S&C,40742,36,36, -  40 -  - aborted,VCBB,4.16,0.0,76.2,,,26,26.0,26,58.15321331,,,
433,4.16KV_S&C,40742,37,37,VCBB -  63 - 6 - 42,VCBB,4.16,62.3,76.2,1066.8,100.0,26,26.0,26,58.56735439,6.635500107,8.429910045,84.29910045
434,4.16KV_S&C,40742,38,38,VCBB -  63 - 12 - 42,VCBB,4.16,62.36666667,76.2,1066.8,,26,26.0,26,58.31059083,34.06632041,53.76926537,
435,4.16KV_S&C,40743,39,39,VCBB -  63 - 6 - 33,VCBB,4.16,62.73333333,76.2,838.2,108.3333333,26,26.0,26,58.38764938,29.10639323,117.955997,1088.8245880273307
436,4.16KV_S&C,40743,40,40,VCBB -  63 - 12 - 33,VCBB,4.16,63.06666667,76.2,838.2,208.3333333,26,26.0,26,59.65411325,45.4607946,98.40022489,472.3210795475714
437,4.16KV_S&C,40743,41,41,VCBB -  63 - 6 - 24,VCBB,4.16,62.61,76.2,609.6,108.3333333,26,26.0,26,58.10932311,59.0914864,115.768066,1068.6283018672702
438,4.16KV_S&C,40743,42,42,VCBB -  63 - 12 - 24,VCBB,4.16,62.46333333,76.2,609.6,208.3333333,26,26.0,26,59.2873998,63.51158706,102.2518741,490.8089957585294
439,4.16KV_S&C,40743,44,44,VCB -  63 - 6 - 24,VCB,4.16,62.96666667,76.2,609.6,108.3333333,26,26.0,26,58.15321331,28.39510602,43.11094453,397.94718039936834
440,4.16KV_S&C,40743,45,45,VCB -  63 - 12 - 24,VCB,4.16,62.76666667,76.2,609.6,208.3333333,26,26.0,26,59.26696111,66.58429,86.19152924,413.7193404181951
441,4.16KV_S&C,40743,46,46,VCB -  63 - 6 - 33,VCB,4.16,62.54666667,76.2,838.2,110.0,26,26.0,26,58.31059083,12.95496894,17.84955022,162.26863836363637
442,4.16KV_S&C,40743,47,47,VCB -  63 - 12 - 33,VCB,4.16,62.8,76.2,838.2,200.0,26,26.0,26,59.30823197,30.67874277,45.94655172,229.7327586
443,4.16KV_S&C,40743,48,48,VCB -  63 - 6 - 42,VCB,4.16,62.46666667,76.2,1066.8,104.1666667,26,26.0,26,57.99775711,12.36338616,13.51214393,129.71658168649068
444,4.16KV_S&C,40743,49,49,VCB -  63 - 12 - 42,VCB,4.16,62.33333333,76.2,1066.8,204.1666667,26,26.0,26,59.52406805,24.58798458,36.94385307,180.94948439494704
445,4.16KV_S&C,40743,50,50,VCB -  40 - 6 - 42,VCB,4.16,40.6,76.2,1066.8,100.0,26,26.0,26,38.2681864,4.232158921,5.454647676,54.54647676
446,4.16KV_S&C,40743,51,51,VCB -  40 - 12 - 42,VCB,4.16,40.7,76.2,1066.8,200.0,26,26.0,26,38.57299624,5.294752624,6.377586207,31.887931035000005
447,4.16KV_S&C,40743,52,52,VCB -  40 - 6 - 33,VCB,4.16,40.7,76.2,838.2,100.0,26,26.0,26,38.54101867,4.145416577,5.219865067,52.19865067
448,4.16KV_S&C,40743,53,53,VCB -  40 - 12 - 33,VCB,4.16,40.46666667,76.2,838.2,200.0,26,26.0,26,38.99661273,7.697515528,8.529085457,42.645427285000004
449,4.16KV_S&C,40743,54,54,VCB -  40 - 6 - 24,VCB,4.16,40.6,76.2,609.6,100.0,26,26.0,26,38.76207345,5.781088027,6.422113943,64.22113943000001
450,4.16KV_S&C,40743,55,55,VCB -  40 - 12 - 24,VCB,4.16,40.2,76.2,609.6,204.1666667,26,26.0,26,39.36150743,12.80866353,16.22023988,79.44607286866187
451,4.16KV_S&C,40744,56,56,VOA -  20 - 6 - 36,VOA,4.16,20.71,76.2,914.4,100.0,open air,,open air,20.00483343,18.98095952,116.3631184,1163.631184
452,4.16KV_S&C,40744,57,57,VOA -  20 - 12 - 36,VOA,4.16,21.02666667,76.2,914.4,200.0,open air,,open air,19.96509269,2.438905547,3.181709145,15.908545725
453,4.16KV_S&C,40744,58,58,VOA -  20 - 6 - 27,VOA,4.16,20.82333333,76.2,685.8,100.0,open air,,open air,19.99497718,1.321375027,1.479535232,14.79535232
454,4.16KV_S&C,40744,59,59,VOA -  20 - 12 - 27,VOA,4.16,20.83333333,76.2,685.8,200.0,open air,,open air,20.07394528,2.735853502,3.181709145,15.908545725
455,4.16KV_S&C,40744,60,60,VOA -  20 - 6 - 18,VOA,4.16,20.86666667,76.2,457.2,100.0,open air,,open air,20.14211964,1.824769758,2.432833583,24.32833583
456,4.16KV_S&C,40744,61,61,VOA -  20 - 12 - 18,VOA,4.16,20.9,76.2,457.2,200.0,open air,,open air,19.87694056,2.834161491,3.406371814,17.03185907
457,4.16KV_S&C,40744,62,62,VOA -  40 - 6 - 18,VOA,4.16,40.97333333,76.2,457.2,100.0,open air,,open air,38.29858209,0.9859713,1.042353823,10.42353823
458,4.16KV_S&C,40744,63,63,VOA -  40 - 12 - 18,VOA,4.16,40.63333333,76.2,457.2,200.0,open air,,open air,38.63988593,1.264414221,1.528110945,7.640554725000001
459,4.16KV_S&C,40744,64,64,VOA -  40 - 6 - 27,VOA,4.16,40.99,76.2,685.8,100.0,open air,,open air,38.49575492,18.6308096,117.1504498,1171.504498
460,4.16KV_S&C,40744,65,65,VOA -  40 - 12 - 27,VOA,4.16,40.72,76.2,685.8,200.0,open air,,open air,38.98073465,2.448736346,2.82143928,14.1071964
461,4.16KV_S&C,40744,66,66,VOA -  40 - 6 - 36,VOA,4.16,40.93333333,76.2,914.4,100.0,open air,,open air,38.79058754,5.714296423,7.096101949,70.96101949
462,4.16KV_S&C,40744,67,67,VOA -  40 - 12 - 36,VOA,4.16,40.93333333,76.2,914.4,200.0,open air,,open air,39.51049355,5.558738488,7.56161919,37.80809595
463,4.16KV_S&C,40744,68,68,,VOA,4.16,0.0,76.2,,,open air,,open air,19.89891107,,,
464,4.16KV_S&C,40744,69,69,VOA -  63 - 6 - 36,VOA,4.16,61.9,76.2,914.4,100.0,open air,,open air,58.01841638,4.308492182,5.94850075,59.4850075
465,4.16KV_S&C,40744,70,70,VOA -  63 - 12 - 36,VOA,4.16,61.73333333,76.2,914.4,200.0,open air,,open air,59.29652734,7.700117798,9.069490255,45.347451275
466,4.16KV_S&C,40744,71,71,VOA -  63 - 6 - 27,VOA,4.16,62.12666667,76.2,685.8,108.3333333,open air,,open air,58.07843581,2.449314628,3.438755622,31.742359597459185
467,4.16KV_S&C,40744,72,72,VOA -  63 - 12 - 27,VOA,4.16,61.46666667,76.2,685.8,200.0,open air,,open air,59.37886961,4.640715357,6.005172414,30.02586207
468,4.16KV_S&C,40744,73,73,VOA -  63 - 6 - 18,VOA,4.16,62.23333333,76.2,457.2,100.0,open air,,open air,58.05849245,1.629599486,1.926836582,19.26836582
469,4.16KV_S&C,40744,74,74,VOA -  63 - 12 - 18,VOA,4.16,62.27666667,76.2,457.2,200.0,open air,,open air,59.4516885,7.681612765,9.47023988,47.35119939999999
470,4.16KV_S&C,40745,75,75,HOA -  20 - 6 - 36,HOA,4.16,20.95666667,76.2,914.4,100.0,open air,,open air,20.03084483,19.430574,115.8470015,1158.470015
471,4.16KV_S&C,40745,76,76,HOA -  20 - 12 - 36,HOA,4.16,21.02,76.2,914.4,200.0,open air,,open air,19.89891107,5.323666738,9.488455772,47.44227886
472,4.16KV_S&C,40745,77,77,HOA -  20 - 6 - 27,HOA,4.16,20.9,76.2,685.8,100.0,open air,,open air,20.06598899,5.680756051,5.993028486,59.93028486
473,4.16KV_S&C,40745,78,78,HOA -  20 - 12 - 27,HOA,4.16,20.8,76.2,685.8,200.0,open air,,open air,20.00446299,10.99198972,14.93095952,74.65479760000001
474,4.16KV_S&C,40745,79,79,HOA -  20 - 6 - 18,HOA,4.16,20.93333333,76.2,457.2,100.0,open air,,open air,20.0726684,6.286795888,9.194977511,91.94977510999999
475,4.16KV_S&C,40745,80,80,HOA -  20 - 12 - 18,HOA,4.16,20.80666667,76.2,457.2,200.0,open air,,open air,20.16125188,10.36628828,12.39490255,61.974512749999995
476,4.16KV_S&C,40745,81,81,HOA -  40 - 6 - 18,HOA,4.16,40.83333333,76.2,457.2,100.0,open air,,open air,38.65543987,10.77484472,13.18628186,131.8628186
477,4.16KV_S&C,40745,82,82,HOA -  40 - 12 - 18,HOA,4.16,40.86666667,76.2,457.2,200.0,open air,,open air,39.06028092,24.94276076,27.6416042,138.20802099999997
478,4.16KV_S&C,40745,83,83,HOA -  40 - 6 - 27,HOA,4.16,40.8,76.2,685.8,100.0,open air,,open air,38.60856753,9.149582352,11.44767616,114.4767616
479,4.16KV_S&C,40745,84,84,HOA -  40 - 12 - 27,HOA,4.16,41.03333333,76.2,685.8,200.0,open air,,open air,39.40096947,16.80748554,19.30277361,96.51386805
480,4.16KV_S&C,40745,85,85,HOA -  40 - 6 - 36,HOA,4.16,40.83333333,76.2,914.4,100.0,open air,,open air,38.71504342,8.17835725,10.01874063,100.1874063
481,4.16KV_S&C,40745,86,86,HOA -  40 - 12 - 36,HOA,4.16,40.8,76.2,914.4,200.0,open air,,open air,39.75310247,16.58455772,23.05727136,115.28635680000001
482,4.16KV_S&C,40745,87,87,HOA -  63 - 6 - 36,HOA,4.16,62.03666667,76.2,914.4,100.0,open air,,open air,58.3163085,11.69286785,13.82991004,138.2991004
483,4.16KV_S&C,40745,88,88,HOA -  63 - 12 - 36,HOA,4.16,62.33333333,76.2,914.4,200.0,open air,,open air,59.67883744,28.46507818,44.56011994,222.8005997
484,4.16KV_S&C,40745,89,89,HOA -  63 - 6 - 27,HOA,4.16,62.0,76.2,685.8,104.1666667,open air,,open air,58.11565862,18.01783037,22.80427286,218.9210193859453
485,4.16KV_S&C,40745,90,90,HOA -  63 - 12 - 27,HOA,4.16,62.13333333,76.2,685.8,200.0,open air,,open air,59.49364794,51.83259799,116.6282609,583.1413045
486,4.16KV_S&C,40745,91,91,HOA -  63 - 6 - 18,HOA,4.16,61.36666667,76.2,457.2,104.1666667,open air,,open air,58.23136992,24.10627543,52.144003,500.5824286398136
487,4.16KV_S&C,40745,92,92,HCB -  20 - 6 - 42,HCB,4.16,20.9,76.2,1066.8,100.0,26,26.0,26,20.14562936,2.243156993,4.001424288,40.014242880000005
488,4.16KV_S&C,40745,93,93,HCB -  20 - 12 - 42,HCB,4.16,20.9,76.2,1066.8,200.0,26,26.0,26,19.94542184,4.716759477,12.50014993,62.500749649999996
489,4.16KV_S&C,40745,94,94,HCB -  40 - 6 - 42,HCB,4.16,40.73333333,76.2,1066.8,100.0,26,26.0,26,38.56802775,9.692011137,15.80532234,158.0532234
490,4.16KV_S&C,40746,95,95,HCB -  40 - 12 - 42,HCB,4.16,40.874,76.2,1066.8,200.0,26,26.0,26,38.36991761,42.43984793,117.3528486,586.764243
491,4.16KV_S&C,40746,96,96,HCB -  40 -  6 - 33,HCB,4.16,40.99766667,76.2,838.2,100.0,26,26.0,26,38.65857443,6.403030628,10.89715142,108.9715142
492,4.16KV_S&C,40746,97,97,HCB -  40 -  12 - 33,HCB,4.16,40.35666667,76.2,838.2,200.0,26,26.0,26,38.87323527,18.84246091,37.48830585,187.44152925000003
493,4.16KV_S&C,40746,98,98,HCB -  20 -   6 - 33,HCB,4.16,20.94333333,76.2,838.2,100.0,26,26.0,26,20.13048133,3.746980081,5.612518741,56.12518741
494,4.16KV_S&C,40746,99,99,HCB -  20 -   12 - 33,HCB,4.16,20.90333333,76.2,838.2,200.0,26,26.0,26,20.31875364,6.611212251,16.07653673,80.38268365
495,4.16KV_S&C,40746,100,100,HCB -  20 - 6 - 24,HCB,4.16,20.69333333,76.2,609.6,100.0,26,26.0,26,20.19656154,2.958781324,9.055322339,90.55322339
496,4.16KV_S&C,40746,101,101,HCB -  20 - 12 - 24,HCB,4.16,20.86666667,76.2,609.6,200.0,26,26.0,26,20.47799059,5.792075391,13.50404798,67.5202399
497,4.16KV_S&C,40746,102,102,HCB -  40 - 6 - 24,HCB,4.16,40.85333333,76.2,609.6,100.0,26,26.0,26,38.83955082,9.484118655,19.84722639,198.4722639
498,4.16KV_S&C,40746,103,103,HCB -  40 - 12 - 24,HCB,4.16,40.77333333,76.2,609.6,200.0,26,26.0,26,39.49790754,21.65291283,52.8362069,264.1810345
499,4.16KV_S&C,40746,104,104,HCB -  63 - 6 - 42,HCB,4.16,62.12333333,76.2,1066.8,100.0,26,26.0,26,58.1677748,10.58458985,18.77856072,187.78560720000002
500,4.16KV_S&C,40746,105,105,HCB -  63 - 12 - 42,HCB,4.16,62.01,76.2,1066.8,200.0,26,26.0,26,59.62595932,24.18550011,69.24062969,346.20314845000007
501,4.16KV_S&C,40746,106,106,HCB -  63 - 6 - 33,HCB,4.16,61.86333333,76.2,838.2,100.0,26,26.0,26,58.24654755,15.02666524,29.63118441,296.3118441
502,4.16KV_S&C,40746,107,107,HCB -  63 - 12 - 33,HCB,4.16,61.9,76.2,838.2,200.0,26,26.0,26,59.77073446,30.91959734,52.49212894,262.46064470000005
503,4.16KV_S&C,40746,108,108,HCB -  63 - 6 - 24,HCB,4.16,62.2,76.2,609.6,100.0,26,26.0,26,58.2489527,9.875037481,19.37968516,193.79685160000002
504,4.16KV_S&C,40746,109,109,HCB -  63 - 12 - 24,HCB,4.16,62.16,76.2,609.6,208.3333333,26,26.0,26,59.66635778,30.65590062,57.48733133,275.9391904281503
505,13.8kV_S&C_15507,40994,15507_A01_010,10,VOA-10-6-3.00-36,VOA,14.83,10.8,76.2,914.4,113.41,open air,,open air,9.81178103,,0.81,7.142227316815096
506,13.8kV_S&C_15507,40994,15507_A01_011,11,VOA-10-12-3.00-36,VOA,14.83,10.8,76.2,914.4,215.79,open air,,open air,9.53076512,1.14348025,1.2555,5.818156541081608
507,13.8kV_S&C_15507,40994,15507_A01_012,12,VOA-10-6-3.00-27,VOA,14.83,10.8,76.2,685.8,113.25,open air,,open air,9.796829195,0.925984043,0.9855,8.701986754966887
508,13.8kV_S&C_15507,40994,15507_A01_013,13,VOA-10-12-3.00-27,VOA,14.83,10.8,76.2,685.8,215.51,open air,,open air,9.614522718,,1.782,8.268757830263098
509,13.8kV_S&C_15507,40994,15507_A01_014,14,VOA-10-6-3.00-18,VOA,14.83,10.8,76.2,457.2,113.78,open air,,open air,9.852835358,1.667145248,1.8495,16.255053612234136
510,13.8kV_S&C_15507,40994,15507_A01_015,15,VOA-10-12-3.00-18,VOA,14.83,10.8,76.2,457.2,216.09,open air,,open air,9.652178093,2.62920247,2.8485,13.1820074968763
511,13.8kV_S&C_15507,40994,15507_A01_016,16,VOA-20-6-3.00-36,VOA,14.54,20.32,76.2,914.4,115.82,open air,,open air,19.43786093,1.472784391,1.539,13.287860473147989
512,13.8kV_S&C_15507,40994,15507_A01_017,17,VOA-20-12-3.00-36,VOA,14.54,20.32,76.2,914.4,220.43,open air,,open air,19.71306923,66.98585699,2.781,12.616250056707344
513,13.8kV_S&C_15507,40994,15507_A01_018,18,VOA-20-6-3.00-27,VOA,14.54,20.32,76.2,685.8,115.46,open air,,open air,19.50186625,,2.4705,21.397020613199377
514,13.8kV_S&C_15507,40994,15507_A01_019,19,VOA-20-12-3.00-27,VOA,14.54,20.32,76.2,685.8,219.48,open air,,open air,19.7647733,3.565824496,3.9015,17.776107162383816
515,13.8kV_S&C_15507,40994,15507_A01_020,20,VOA-20-6-3.00-18,VOA,14.54,20.32,76.2,457.2,114.97,open air,,open air,19.49912363,3.9180784,4.266,37.10533182569366
516,13.8kV_S&C_15507,40994,15507_A01_021,21,VOA-20-12-3.00-18,VOA,14.54,20.32,76.2,457.2,220.22,open air,,open air,19.86333065,7.271820696,7.884,35.80056307329035
517,13.8kV_S&C_15507,40995,15507_A01_024,24,VOA-40-6-3.00-36,VOA,14.54,39.646,76.2,914.4,115.92,open air,,open air,38.57571299,3.136428606,3.456,29.81366459627329
518,13.8kV_S&C_15507,40995,15507_A01_025,25,VOA-40-12-3.00-36,VOA,14.54,39.646,76.2,914.4,223.87,open air,,open air,37.74965844,5.914302574,6.4395,28.764461517845177
519,13.8kV_S&C_15507,40995,15507_A01_026,26,VOA-40-6-3.00-27,VOA,14.54,39.646,76.2,685.8,116.93,open air,,open air,38.3944619,4.38573618,4.9275,42.14059693833918
520,13.8kV_S&C_15507,40995,15507_A01_027,27,VOA-40-12-3.00-27,VOA,14.54,39.646,76.2,685.8,219.32,open air,,open air,37.99984992,9.219824346,10.179,46.41163596571221
521,13.8kV_S&C_15507,40995,15507_A01_028,28,VOA-40-6-3.00-18,VOA,14.54,39.646,76.2,457.2,113.34,open air,,open air,39.05792679,7.209105912,8.1135,71.58549497088407
522,13.8kV_S&C_15507,40995,15507_A01_029,29,VOA-40-12-3.00-18,VOA,14.54,39.646,76.2,457.2,221.12,open air,,open air,38.28471256,13.74297705,15.4845,70.02758683068018
523,13.8kV_S&C_15507,40995,15507_A01_030,30,HOA-40-6-3.00-36,HOA,14.54,39.646,76.2,914.4,114.28,open air,,open air,39.14681287,6.544605228,7.641,66.86209310465523
524,13.8kV_S&C_15507,40995,15507_A01_031,31,HOA-40-12-3.00-36,HOA,14.54,39.646,76.2,914.4,221.97,open air,,open air,38.30133537,11.2963919,13.5135,60.879848628193
525,13.8kV_S&C_15507,40995,15507_A01_032,32,HOA-40-6-3.00-27,HOA,14.54,39.646,76.2,685.8,113.68,open air,,open air,39.08857576,11.03901554,13.689,120.41695988740322
526,13.8kV_S&C_15507,40995,15507_A01_033,33,HOA-40-12-3.00-27,HOA,14.54,39.646,76.2,685.8,219.77,open air,,open air,38.26340446,18.03444871,22.167,100.86454020111935
527,13.8kV_S&C_15507,40995,15507_A01_034,34,HOA-40-6-3.00-18,HOA,14.54,42.40666667,76.2,457.2,113.91,open air,,open air,39.04840674,21.81015798,31.08014094,272.8482217540164
528,13.8kV_S&C_15507,40995,15507_A01_035,35,HOA-40-12-3.00-18,HOA,14.54,42.47666667,76.2,457.2,221.5,open air,,open air,38.28920521,31.26165599,43.44368852,196.1340339503386
529,13.8kV_S&C_15507,40995,15507_A01_036,36,HOA-20-6-3.00-36,HOA,14.54,20.32,76.2,914.4,115.6,open air,,open air,19.55385151,2.819390285,3.1185,26.97664359861592
530,13.8kV_S&C_15507,40995,15507_A01_037,37,HOA-20-12-3.00-36,HOA,14.54,20.32,76.2,914.4,220.71,open air,,open air,19.60274678,5.067184001,5.751,26.056816637216258
531,13.8kV_S&C_15507,40995,15507_A01_038,38,HOA-20-6-3.00-27,HOA,14.54,20.32,76.2,685.8,115.66,open air,,open air,19.57469273,4.764515198,5.832,50.42365554210617
532,13.8kV_S&C_15507,40995,15507_A01_039,39,HOA-20-12-3.00-27,HOA,14.54,20.32,76.2,685.8,220.34,open air,,open air,19.79897491,8.680054505,11.259,51.098302623218665
533,13.8kV_S&C_15507,40995,15507_A01_040,40,HOA-20-6-3.00-18,HOA,14.54,20.32,76.2,457.2,115.14,open air,,open air,19.61403647,10.06119468,14.742,128.03543512245963
534,13.8kV_S&C_15507,40995,15507_A01_041,41,HOA-20-12-3.00-18,HOA,14.54,20.32,76.2,457.2,219.85,open air,,open air,19.90657324,16.72865313,23.49,106.84557652945189
535,13.8kV_S&C_15507,40995,15507_A01_042,42,HOA-10-6-3.00-36,HOA,14.83,10.8,76.2,914.4,114.71,open air,,open air,9.922514358,1.617187932,1.7145,14.94638653997036
536,13.8kV_S&C_15507,40995,15507_A01_043,43,HOA-10-12-3.00-36,HOA,14.83,10.8,76.2,914.4,218.33,open air,,open air,9.99403246,2.350243988,2.565,11.748270965968945
537,13.8kV_S&C_15507,40995,15507_A01_044,44,HOA-10-6-3.00-27,HOA,14.83,10.8,76.2,685.8,115.39,open air,,open air,9.921500979,2.028918131,2.349,20.357050004333132
538,13.8kV_S&C_15507,40995,15507_A01_045,45,HOA-10-12-3.00-27,HOA,14.83,10.8,76.2,685.8,218.43,open air,,open air,9.991110352,3.629404417,4.4685,20.457354758961678
539,13.8kV_S&C_15507,40995,15507_A01_046,46,HOA-10-6-3.00-18,HOA,14.83,10.8,76.2,457.2,115.35,open air,,open air,9.926168737,4.1379814,4.9815,43.185955786736024
540,13.8kV_S&C_15507,40995,15507_A01_047,47,HOA-10-12-3.00-18,HOA,14.83,10.8,76.2,457.2,218.11,open air,,open air,9.982230369,65.95947294,10.584,48.525973132822884
541,13.8kV_S&C_15507,40996,15507_A01_048,48,HCB-10-6-3.00-47,HCB,14.83,10.8,76.2,1193.8,111.34,36,36.0,36,9.839501845,1.162928571,1.296,11.640021555595473
542,13.8kV_S&C_15507,40996,15507_A01_049,49,HCB-10-12-3.00-47,HCB,14.83,10.8,76.2,1193.8,216.09,36,36.0,36,9.807527424,2.069357143,2.3355,10.807996668054978
543,13.8kV_S&C_15507,40996,15507_A01_050,50,HCB-10-6-3.00-39,HCB,14.83,10.8,76.2,990.6,111.43,36,36.0,36,9.852308353,1.584152702,1.7955,16.113254958269767
544,13.8kV_S&C_15507,40996,15507_A01_051,51,HCB-10-12-3.00-39,HCB,14.83,10.8,76.2,990.6,215.53,36,36.0,36,9.845844992,2.835224785,3.24,15.032710063564238
545,13.8kV_S&C_15507,40996,15507_A01_052,52,HCB-10-6-3.00-31,HCB,14.83,10.8,76.2,787.4,112.07,36,36.0,36,9.865863178,2.394091321,2.5785,23.007941465155707
546,13.8kV_S&C_15507,40996,15507_A01_053,53,HCB-10-12-3.00-31,HCB,14.83,10.8,76.2,787.4,215.66,36,36.0,36,9.883877701,5.497364198,6.075,28.169340628767504
547,13.8kV_S&C_15507,40996,15507_A01_054,54,HCB-20-6-3.00-47,HCB,14.54,20.32,76.2,1193.8,112.44,36,36.0,36,19.65425256,2.349393663,2.6055,23.172358591248667
548,13.8kV_S&C_15507,40996,15507_A01_055,55,HCB-20-12-3.00-47,HCB,14.54,20.32,76.2,1193.8,218.33,36,36.0,36,19.81272577,4.805871914,5.2245,23.92937296752622
549,13.8kV_S&C_15507,40996,15507_A01_056,56,HCB-20-6-3.00-39,HCB,14.54,20.32,76.2,990.6,112.31,36,36.0,36,19.69323106,3.295692253,3.564,31.733594515181192
550,13.8kV_S&C_15507,40996,15507_A01_057,57,HCB-20-12-3.00-39,HCB,14.54,20.32,76.2,990.6,217.43,36,36.0,36,19.9137462,7.975139914,8.8155,40.544083153198734
551,13.8kV_S&C_15507,40996,15507_A01_058,58,HCB-20-6-3.00-31,HCB,14.54,20.32,76.2,787.4,112.85,36,36.0,36,19.75596212,4.975938369,5.913,52.39698715108552
552,13.8kV_S&C_15507,40996,15507_A01_059,59,HCB-20-12-3.00-31,HCB,14.54,20.32,76.2,787.4,215.73,36,36.0,36,20.07212897,11.53656574,13.3515,61.88986232790989
553,13.8kV_S&C_15507,40996,15507_A01_060,60,HCB-40-6-3.00-47,HCB,14.54,39.646,76.2,1193.8,113.57,36,36.0,36,39.09718568,5.022601613,5.751,50.638372809720885
554,13.8kV_S&C_15507,40996,15507_A01_061,61,HCB-40-12-3.00-47,HCB,14.54,39.646,76.2,1193.8,218.45,36,36.0,36,38.35333181,9.76270719,10.935,50.05722133211261
555,13.8kV_S&C_15507,40996,15507_A01_062,62,HCB-40-6-3.00-39,HCB,14.54,39.646,76.2,990.6,113.52,36,36.0,36,39.0531545,6.277884091,7.236,63.74207188160677
556,13.8kV_S&C_15507,40996,15507_A01_063,63,HCB-40-12-3.00-39,HCB,14.54,42.39333333,76.2,990.6,221.55,36,36.0,36,38.27888571,12.24098495,14.28993125,64.49980252764612
557,13.8kV_S&C_15507,40996,15507_A01_064,64,HCB-40-6-3.00-31,HCB,14.54,42.40333333,76.2,787.4,114.01,36,36.0,36,39.07842945,12.12333873,14.21377017,124.6712583983861
558,13.8kV_S&C_15507,40996,15507_A01_065,65,HCB-40-6-3.00-31,HCB,14.54,39.646,76.2,787.4,113.68,36,36.0,36,39.17050338,12.18199498,14.2695,125.52339901477832
559,13.8kV_S&C_15507,40996,15507_A01_066,66,HCB-40-12-3.00-31,HCB,14.54,39.646,76.2,787.4,219.7,36,36.0,36,38.30352948,24.04377714,27.756,126.33591260810195
560,13.8kV_S&C_15507,40997,15507_A01_068,68,VCB-40-6-3.00-47,VCB,14.54,42.0,76.2,1193.8,113.41,36,36.0,36,39.17006864,2.127113746,2.295,20.236310730976104
561,13.8kV_S&C_15507,40997,15507_A01_069,69,VCB-40-12-3.00-47,VCB,14.54,42.0,76.2,1193.8,221.2,36,36.0,36,38.40811135,4.121785339,4.374,19.77396021699819
562,13.8kV_S&C_15507,40997,15507_A01_070,70,VCB-40-6-3.00-39,VCB,14.54,42.0,76.2,990.6,113.55,36,36.0,36,39.1073959,2.769250167,3.1995,28.177014531043596
563,13.8kV_S&C_15507,40997,15507_A01_071,71,VCB-40-12-3.00-39,VCB,14.54,42.0,76.2,990.6,221.49,36,36.0,36,38.28842656,5.217228956,6.939,31.328728159284843
564,13.8kV_S&C_15507,40997,15507_A01_072,72,VCB-40-6-3.00-31,VCB,14.54,42.0,76.2,787.4,114.07,36,36.0,36,39.14405917,3.262034671,3.7935,33.25589550276146
565,13.8kV_S&C_15507,40997,15507_A01_073,73,VCB-40-12-3.00-31,VCB,14.54,42.0,76.2,787.4,221.29,36,36.0,36,38.34758295,5.794939682,7.479,33.79727958787112
566,13.8kV_S&C_15507,40997,15507_A01_074,74,VCB-20-6-3.00-47,VCB,14.54,20.4,76.2,1193.8,112.61,36,36.0,36,19.51674834,1.188252771,1.458,12.947340378296776
567,13.8kV_S&C_15507,40997,15507_A01_075,75,VCB-20-12-3.00-47,VCB,14.54,20.60333333,76.2,1193.8,216.63,36,36.0,36,19.54254336,3.218888294,4.617757814,21.316335752204218
568,13.8kV_S&C_15507,40997,15507_A01_076,76,VCB-20-12-3.00-47,VCB,14.54,20.4,76.2,1193.8,217.59,36,36.0,36,19.4969632,2.153648885,2.376,10.919619467806424
569,13.8kV_S&C_15507,40997,15507_A01_077,77,VCB-20-6-3.00-39,VCB,14.54,20.4,76.2,990.6,112.76,36,36.0,36,19.51063072,1.422468186,1.593,14.127350124157502
570,13.8kV_S&C_15507,40997,15507_A01_078,78,VCB-20-12-3.00-39,VCB,14.54,20.4,76.2,990.6,216.61,36,36.0,36,19.55120092,2.971830906,3.4965,16.14191403905637
571,13.8kV_S&C_15507,40997,15507_A01_079,79,VCB-20-6-3.00-31,VCB,14.54,20.4,76.2,787.4,112.22,36,36.0,36,19.5430354,1.899171471,2.1465,19.127606487257175
572,13.8kV_S&C_15507,40997,15507_A01_080,80,VCB-20-12-3.00-31,VCB,14.54,20.4,76.2,787.4,217.08,36,36.0,36,19.80492093,,4.104,18.90547263681592
573,13.8kV_S&C_15507,40997,15507_A01_081,81,VCB-10-6-3.00-47,VCB,14.83,10.7,76.2,1193.8,112.37,36,36.0,36,9.98211487,0.591055039,0.7425,6.607635489899439
574,13.8kV_S&C_15507,40997,15507_A01_082,82,VCB-10-12-3.00-47,VCB,14.83,10.7,76.2,1193.8,215.46,36,36.0,36,9.91417266,1.108290952,1.323,6.140350877192982
575,13.8kV_S&C_15507,40997,15507_A01_083,83,VCB-10-6-3.00-39,VCB,14.83,10.7,76.2,990.6,111.77,36,36.0,36,9.865328585,0.694984921,0.945,8.454862664400107
576,13.8kV_S&C_15507,40997,15507_A01_084,84,VCB-10-12-3.00-39,VCB,14.83,10.7,76.2,990.6,216.21,36,36.0,36,9.94710041,1.46076092,1.701,7.867351186346609
577,13.8kV_S&C_15507,40997,15507_A01_085,85,VCB-10-6-3.00-31,VCB,14.83,10.7,76.2,787.4,111.93,36,36.0,36,9.8895628,1.061321667,1.404,12.54355400696864
578,13.8kV_S&C_15507,40997,15507_A01_086,86,VCB-10-12-3.00-31,VCB,14.83,10.7,76.2,787.4,215.22,36,36.0,36,9.976989492,1.769167496,2.133,9.910788960133816
579,13.8kV_S&C_15507,40998,15507_A01_088,88,VCBB-10-6-3.00-47,VCBB,14.83,10.7,76.2,1193.8,111.11,36,36.0,36,9.776611471,0.531282791,0.848,7.632076320763208
580,13.8kV_S&C_15507,40998,15507_A01_089,89,VCBB-10-12-3.00-47,VCBB,14.83,10.7,76.2,1193.8,215.87,36,36.0,36,9.746277633,1.116866273,1.792,8.3012924445268
581,13.8kV_S&C_15507,40998,15507_A01_090,90,VCBB-10-6-3.00-39,VCBB,14.83,10.7,76.2,990.6,113.22,36,36.0,36,9.807315464,0.783502263,0.72,6.359300476947535
582,13.8kV_S&C_15507,40998,15507_A01_091,91,VCBB-10-12-3.00-39,VCBB,14.83,10.7,76.2,990.6,215.03,36,36.0,36,9.798253098,1.677489999,2.688,12.500581314235223
583,13.8kV_S&C_15507,40998,15507_A01_092,92,VCBB-10-6-3.00-31,VCBB,14.83,10.7,76.2,787.4,111.73,36,36.0,36,9.816537211,1.076992475,1.728,15.465855186610579
584,13.8kV_S&C_15507,40998,15507_A01_093,93,VCBB-10-12-3.00-31,VCBB,14.83,10.7,76.2,787.4,215.44,36,36.0,36,9.833326983,1.979065014,3.168,14.704790196806536
585,13.8kV_S&C_15507,40998,15507_A01_094,94,VCBB-20-6-3.00-47,VCBB,14.54,20.4,76.2,1193.8,111.89,36,36.0,36,19.58053506,1.090746549,1.744,15.586736973813567
586,13.8kV_S&C_15507,40998,15507_A01_095,95,VCBB-20-12-3.00-47,VCBB,14.54,20.4,76.2,1193.8,215.19,36,36.0,36,19.79638908,2.668982732,4.272,19.852223616339053
587,13.8kV_S&C_15507,40998,15507_A01_096,96,VCBB-20-6-3.00-39,VCBB,14.54,20.4,76.2,990.6,112.34,36,36.0,36,19.63843578,1.43927848,2.304,20.509168595335588
588,13.8kV_S&C_15507,40998,15507_A01_097,97,VCBB-20-12-3.00-39,VCBB,14.54,20.4,76.2,990.6,216.24,36,36.0,36,19.83599668,3.762024133,6.016,27.820939696633367
589,13.8kV_S&C_15507,40998,15507_A01_098,98,VCBB-20-6-3.00-31,VCBB,14.54,20.4,76.2,787.4,112.56,36,36.0,36,19.51160499,2.115724493,3.392,30.13503909026297
590,13.8kV_S&C_15507,40998,15507_A01_099,99,VCBB-20-12-3.00-31,VCBB,14.54,20.4,76.2,787.4,217.32,36,36.0,36,19.52054853,4.910897869,7.856,36.14945702190318
591,13.8kV_S&C_15507,40998,15507_A01_100,100,VCBB-40-6-3.00-47,VCBB,14.54,42.0,76.2,1193.8,111.56,36,36.0,36,39.20784605,3.353012122,5.36,48.04589458587308
592,13.8kV_S&C_15507,40998,15507_A01_101,101,VCBB-40-12-3.00-47,VCBB,14.54,42.0,76.2,1193.8,218.18,36,36.0,36,38.37927321,6.614816414,10.576,48.47373728114401
593,13.8kV_S&C_15507,40998,15507_A01_102,102,VCBB-40-6-3.00-39,VCBB,14.54,42.0,76.2,990.6,113.44,36,36.0,36,39.21178264,4.723316395,7.552,66.57263751763045
594,13.8kV_S&C_15507,40998,15507_A01_103,103,VCBB-40-12-3.00-39,VCBB,14.54,42.0,76.2,990.6,221.17,36,36.0,36,38.38348718,8.490630631,13.584,61.41881810372112
595,13.8kV_S&C_15507,40998,15507_A01_104,104,VCBB-40-6-3.00-31,VCBB,14.54,42.0,76.2,787.4,112.12,36,36.0,36,39.18331814,6.15085407,9.84,87.76311095255083
596,13.8kV_S&C_15507,40998,15507_A01_105,105,VCBB-40-12-3.00-31,VCBB,14.54,42.0,76.2,787.4,218.97,36,36.0,36,38.44074466,12.06538711,19.312,88.19472987167192
597,13.8kV_S&C_15593,41064,15593_A01_032,32,VOA - 2.5 - 12 - 4 -36,VOA,14.16,2.703,101.6,914.4,241.61,open air,,open air,2.594335467,0.338887405,0.5805,2.4026323413765986
598,13.8kV_S&C_15593,41064,15593_A01_033,33,VOA - 2.5 - 12 - 4 -27,VOA,14.16,2.703,101.6,685.8,238.21,open air,,open air,2.611324326,0.540452656,0.405,1.7001805129927376
599,13.8kV_S&C_15593,41064,15593_A01_034,34,VOA - 2.5 - 12 - 4 -18,VOA,14.16,2.703,101.6,457.2,221.16,open air,,open air,2.657859091,0.748309336,0.82,3.707722915536263
600,13.8kV_S&C_15593,41064,15593_A01_036,36,VOA - 1- 12 - 4 -18,VOA,14.16,1.136,101.6,457.2,212.46,open air,,open air,1.115072699,0.450239886,0.41175,1.9380118610561987
601,13.8kV_S&C_15593,41064,15593_A01_037,37,VOA - 1- 12 - 4 -27,VOA,14.16,1.136,101.6,685.8,214.5,open air,,open air,1.114381709,0.290401987,0.66825,3.1153846153846154
602,13.8kV_S&C_15593,41064,15593_A01_038,38,VOA - 1- 12 - 4 -36,VOA,14.16,1.136,101.6,914.4,242.02,open air,,open air,1.094543244,0.210451725,0.8235,3.402611354433518
603,13.8kV_S&C_15593,41064,15593_A01_039,39,VOA - 10- 12 - 6 -36,VOA,14.16,10.076,152.4,914.4,209.02,open air,,open air,9.91040865,1.342476238,1.431,6.846234810066022
604,13.8kV_S&C_15593,41064,15593_A01_040,40,VOA - 10- 12 - 6 -27,VOA,14.16,10.076,152.4,685.8,209.11,open air,,open air,9.919383858,2.301983687,2.565,12.26627134044283
605,13.8kV_S&C_15593,41064,15593_A01_041,41,VOA - 10- 12 - 6 -18,VOA,14.16,10.6,152.4,457.2,200.88,open air,,open air,9.945688403,4.128637687,4.763574503,23.7135329699323
606,13.8kV_S&C_15593,41064,15593_A01_042,42,VOA -20- 12 - 6 -18,VOA,14.16,21.3,152.4,457.2,203.35,open air,,open air,19.92967201,9.04356186,10.56735297,51.9663288418982
607,13.8kV_S&C_15593,41064,15593_A01_043,43,VOA -20- 12 - 6 -27,VOA,14.16,20.08,152.4,685.8,211.31,open air,,open air,19.95238385,4.841941215,5.1165,24.213241209597275
608,13.8kV_S&C_15593,41064,15593_A01_044,44,VOA -20- 12 - 6 -36,VOA,14.16,20.08,152.4,914.4,211.08,open air,,open air,19.93544391,20.83333447,2.943,13.9425810119386
609,13.8kV_S&C_15593,41065,15593_A01_045,45,VOA -40- 12 - 6 -36,VOA,13.9,38.958,152.4,914.4,217.47,open air,,open air,37.34877287,6.664003237,7.56,34.76341564353704
610,13.8kV_S&C_15593,41065,15593_A01_046,46,VOA -40- 12 - 6 -27,VOA,13.9,38.958,152.4,685.8,218.68,open air,,open air,37.26681781,9.31284893,10.449,47.782147430034755
611,13.8kV_S&C_15593,41065,15593_A01_047,47,VOA -40- 12 - 6 -18,VOA,13.9,38.958,152.4,457.2,208.02,open air,,open air,37.38680011,13.98358132,16.281,78.2665128353043
612,13.8kV_S&C_15593,41065,15593_A01_048,48,HOA -40- 12 - 6 -36,HOA,13.9,38.958,152.4,914.4,211.29,open air,,open air,37.34483239,14.83027888,17.226,81.5277580576459
613,13.8kV_S&C_15593,41065,15593_A01_049,49,HOA -40- 12 - 6 -27,HOA,13.9,38.958,152.4,685.8,211.19,open air,,open air,37.34235795,24.49251714,28.728,136.02916804772954
614,13.8kV_S&C_15593,41065,15593_A01_050,50,HOA -40- 12 - 6 -18,HOA,13.9,38.958,152.4,457.2,211.17,open air,,open air,37.34960015,42.03501395,54.675,258.91461855377185
615,13.8kV_S&C_15593,41065,15593_A01_051,51,HOA -20- 12 - 6 -18,HOA,14.16,20.08,152.4,457.2,206.77,open air,,open air,18.17097392,21.47573557,30.24,146.24945591720268
616,13.8kV_S&C_15593,41065,15593_A01_052,52,HOA -20- 12 - 6 -27,HOA,14.16,20.08,152.4,685.8,208.2,open air,,open air,19.30086899,11.21472928,13.2975,63.86887608069164
617,13.8kV_S&C_15593,41065,15593_A01_053,53,HOA -20- 12 - 6 -36,HOA,14.16,20.08,152.4,914.4,207.21,open air,,open air,19.42104648,6.647136401,7.83,37.78775155639207
618,13.8kV_S&C_15593,41065,15593_A01_054,54,HOA -10- 12 - 6 -36,HOA,14.16,10.076,152.4,914.4,212.3,open air,,open air,9.887556631,3.41912549,3.9015,18.377296278850682
619,13.8kV_S&C_15593,41065,15593_A01_055,55,HOA -10- 12 - 6 -27,HOA,14.16,10.076,152.4,685.8,212.3,open air,,open air,9.889223931,5.516266953,6.5205,30.713612812058408
620,13.8kV_S&C_15593,41065,15593_A01_056,56,HOA -10- 12 - 6 -18,HOA,14.16,10.076,152.4,457.2,205.43,open air,,open air,9.909983912,12.12904476,16.3485,79.58185269921627
621,13.8kV_S&C_15593,41065,15593_A01_057,57,HOA -2.5- 12 - 4 -18,HOA,14.16,2.703,101.6,457.2,210.92,open air,,open air,2.654121375,2.901818856,4.185,19.84164612175232
622,13.8kV_S&C_15593,41065,15593_A01_058,58,HOA -2.5- 12 - 4 -27,HOA,14.16,2.703,101.6,685.8,210.41,open air,,open air,2.64878995,1.400574453,1.7685,8.405018772872012
623,13.8kV_S&C_15593,41065,15593_A01_059,59,HOA -2.5- 12 - 4 -36,HOA,14.16,2.703,101.6,914.4,211.79,open air,,open air,2.655479036,0.704172322,0.999,4.716936588129752
624,13.8kV_S&C_15593,41065,15593_A01_060,60,HOA -1- 12 - 4 -36,HOA,14.16,1.136,101.6,914.4,227.83,open air,,open air,1.105546376,0.234931338,0.378,1.6591318088048106
625,13.8kV_S&C_15593,41065,15593_A01_061,61,HOA -1- 12 - 4 -27,HOA,14.16,1.136,101.6,685.8,228.02,open air,,open air,1.105953874,0.669102615,0.8505,3.729935970528901
626,13.8kV_S&C_15593,41065,15593_A01_062,62,HOA -1- 12 - 4 -18,HOA,14.16,1.136,101.6,457.2,227.93,open air,,open air,1.108856851,1.233056519,1.8225,7.995875926819638
627,13.8kV_S&C_15593,41065,15593_A01_063,63,HCB -1- 12 - 4 -31,HCB,14.16,1.136,101.6,787.4,228.34,36,36.0,36,1.105968763,0.479506036,0.648,2.8378733467635984
628,13.8kV_S&C_15593,41065,15593_A01_064,64,HCB -1- 12 - 4 -39,HCB,14.16,1.136,101.6,990.6,227.67,36,36.0,36,1.10480534,0.275491559,0.351,1.5417050994860984
629,13.8kV_S&C_15593,41065,15593_A01_065,65,HCB -1- 12 - 4 -47,HCB,14.16,1.136,101.6,1193.8,245.53,36,36.0,36,1.090769087,0.249322055,0.34,1.3847594998574513
630,13.8kV_S&C_15593,41065,15593_A01_066,66,HCB -2.5- 12 - 4 -47,HCB,14.16,2.703,101.6,1193.8,210.59,36,36.0,36,2.657077966,0.407153228,0.513,2.4360131060354244
631,13.8kV_S&C_15593,41065,15593_A01_067,67,HCB -2.5- 12 - 4 -39,HCB,14.16,2.703,101.6,990.6,210.88,36,36.0,36,2.656604611,0.784626349,1.026,4.865326251896814
632,13.8kV_S&C_15593,41065,15593_A01_068,68,HCB -2.5- 12 - 4 -31,HCB,14.16,2.703,101.6,787.4,210.17,36,36.0,36,2.652008401,1.463542909,1.6875,8.029214445448922
633,13.8kV_S&C_15593,41065,15593_A01_069,69,HCB -10- 12 - 6 -31,HCB,14.16,10.076,152.4,787.4,211.18,36,36.0,36,9.950647575,6.6890573,8.235,38.99516999715882
634,13.8kV_S&C_15593,41065,15593_A01_070,70,HCB -10- 12 - 6 -39,HCB,14.16,10.076,152.4,990.6,206.2,36,36.0,36,9.95005604,4.153167673,5.1435,24.944228903976725
635,13.8kV_S&C_15593,41065,15593_A01_071,71,HCB -10- 12 - 6 -47,HCB,14.16,10.076,152.4,1193.8,205.91,36,36.0,36,9.92981766,2.73791428,3.213,15.603904618522657
636,13.8kV_S&C_15593,41065,15593_A01_072,72,HCB -20- 12 - 6 -47,HCB,14.16,20.08,152.4,1193.8,215.37,36,36.0,36,20.06018477,4.844118381,6.156,28.583368157124948
637,13.8kV_S&C_15593,41065,15593_A01_073,73,HCB -20- 12 - 6 -39,HCB,14.16,20.08,152.4,990.6,209.25,36,36.0,36,19.95731339,8.194852944,10.1385,48.451612903225815
638,13.8kV_S&C_15593,41065,15593_A01_074,74,HCB -20- 12 - 6 -31,HCB,14.16,20.08,152.4,787.4,208.33,36,36.0,36,19.93940392,12.65442645,15.8085,75.88201411222579
639,13.8kV_S&C_15593,41065,15593_A01_075,75,HCB -40- 12 - 6 -31,HCB,13.9,40.88333333,152.4,787.4,212.61,36,36.0,36,37.79929923,26.90530046,29.48869665,138.6985402850289
640,13.8kV_S&C_15593,41065,15593_A01_076,76,HCB -40- 12 - 6 -39,HCB,13.9,38.958,152.4,990.6,219.5,36,36.0,36,37.69962899,18.5623711,20.9385,95.39179954441913
641,13.8kV_S&C_15593,41066,15593_A01_079,79,HCB -40- 12 - 6 -47,HCB,13.9,38.958,152.4,1193.8,220.7,36,36.0,36,37.69895938,14.32745726,15.741,71.32306298142274
642,13.8kV_S&C_15593,41066,15593_A01_085,85,VCB -40- 12 - 6 -47,VCB,13.9,38.958,152.4,1193.8,209.01,36,36.0,36,37.93372544,4.546110275,4.9275,23.575427013061578
643,13.8kV_S&C_15593,41066,15593_A01_086,86,VCB -40- 12 - 6 -39,VCB,13.9,38.958,152.4,990.6,202.64,36,36.0,36,37.94083713,5.704564642,6.48,31.977891827872092
644,13.8kV_S&C_15593,41066,15593_A01_087,87,VCB -40- 12 - 6 -31,VCB,13.9,38.958,152.4,787.4,212.48,36,36.0,36,37.84151272,7.470970103,9.693,45.61841114457831
645,13.8kV_S&C_15593,41066,15593_A01_088,88,VCB -20- 12 - 6 -31,VCB,14.16,20.08,152.4,787.4,204.92,36,36.0,36,19.32720376,3.486797951,4.3875,21.41079445637322
646,13.8kV_S&C_15593,41066,15593_A01_089,89,VCB -20- 12 - 6 -39,VCB,14.16,20.08,152.4,990.6,208.01,36,36.0,36,19.45774863,2.453046927,2.7675,13.304648814960819
647,13.8kV_S&C_15593,41066,15593_A01_090,90,VCB -20- 12 - 6 -47,VCB,14.16,20.08,152.4,1193.8,209.15,36,36.0,36,19.55225659,2.250644173,2.646,12.651207267511355
648,13.8kV_S&C_15593,41066,15593_A01_091,91,VCB -10- 12 - 6 -47,VCB,14.16,10.076,152.4,1193.8,206.35,36,36.0,36,9.862330886,1.055677225,1.2015,5.822631451417495
649,13.8kV_S&C_15593,41066,15593_A01_092,92,VCB -10- 12 - 6 -39,VCB,14.16,10.076,152.4,990.6,206.18,36,36.0,36,9.853442295,1.331464975,1.7145,8.315549519837035
