seq,Lab,Test Date,Trace/ID,Trace/ID_1,Test_Description,config,Voc,Ibf,gap_mm,D_mm,t,width_in,height_in,depth_in,Iameas,IEAve,IEmeas,IErate
650,13.8kV_S&C_15593,41066,15593_A01_093,93,VCB -10- 12 - 6 -31,VCB,14.16,10.076,152.4,787.4,206.18,36,36.0,36,9.889795656,1.772864275,1.971,9.559608109418953
651,13.8kV_S&C_15593,41066,15593_A01_094,94,VCB -2.5- 12 - 4 -31,VCB,14.16,2.703,101.6,787.4,226.78,36,36.0,36,2.632014217,0.491207803,0.54,2.3811623599964724
652,13.8kV_S&C_15593,41066,15593_A01_095,95,VCB -2.5- 12 - 4 -39,VCB,14.16,2.703,101.6,990.6,228.78,36,36.0,36,2.640528168,0.377416635,0.4995,2.1833202202989774
653,13.8kV_S&C_15593,41066,15593_A01_096,96,VCB -2.5- 12 - 4 -47,VCB,14.16,2.703,101.6,1193.8,227.37,36,36.0,36,2.632280087,0.315755807,0.3915,1.7218630426177597
654,13.8kV_S&C_15593,41066,15593_A01_097,97,VCB -1- 12 - 4 -47,VCB,14.16,1.136,101.6,1193.8,228.52,36,36.0,36,1.109897065,0.188440857,0.27,1.1815158410642395
655,13.8kV_S&C_15593,41066,15593_A01_098,98,VCB -1- 12 - 4 -39,VCB,14.16,1.136,101.6,990.6,228.37,36,36.0,36,1.110390443,0.18991371,0.378,1.655208652625126
656,13.8kV_S&C_15593,41066,15593_A01_099,99,VCB -1- 12 - 4 -31,VCB,14.16,1.136,101.6,787.4,227.96,36,36.0,36,1.111291306,0.323635725,0.459,2.0135111423056675
657,13.8kV_S&C_15593,41066,15593_A01_101,101,VCB -0.5- 12 - 4 -31,VCB,14.07,0.5,101.6,787.4,226.74,36,36.0,36,0.496704999,0.153516527,0.2025,0.8930934109552792
658,13.8kV_S&C_15593,41066,15593_A01_102,102,VCB -0.5- 12 - 4 -39,VCB,14.07,0.5,101.6,990.6,225.52,36,36.0,36,0.495109647,0.125660024,0.2565,1.1373714083008157
659,13.8kV_S&C_15593,41066,15593_A01_103,103,VCB -0.5- 24 - 4 -47,VCB,14.07,0.5,101.6,1193.8,418.42,36,36.0,36,0.497001103,0.189644844,0.2835,0.6775488743367907
660,13.8kV_S&C_15593,41066,15593_A01_104,104,VCB -0.5- 24 - 4 -39,VCB,14.07,0.5,101.6,990.6,429.73,36,36.0,36,0.496402216,0.164309216,0.324,0.7539617899611384
661,13.8kV_S&C_15593,41066,15593_A01_105,105,VCB -0.5- 24 - 4 -31,VCB,14.07,0.5,101.6,787.4,414.87,36,36.0,36,0.496160101,0.232181355,0.3645,0.8785884734977222
662,13.8kV_S&C_15593,41067,15593_A01_106,106,VCBB-0.5-24-4-47,VCBB,14.07,0.5,101.6,1193.8,445.11,36,36.0,36,0.495839293,0.192736673,0.3629,0.8153040821369998
663,13.8kV_S&C_15593,41067,15593_A01_107,107,VCBB-0.5-24-4-39,VCBB,14.07,0.5,101.6,990.6,460.57,36,36.0,36,0.488859983,0.196857625,0.382,0.8294070391037193
664,13.8kV_S&C_15593,41067,15593_A01_108,108,VCBB-0.5-24-4-31,VCBB,14.07,0.5,101.6,787.4,464.2,36,36.0,36,0.486086418,0.218418248,0.4202,0.9052132701421802
665,13.8kV_S&C_15593,41067,15593_A01_109,109,VCBB-1 - 12 -4-31,VCBB,14.16,1.136,101.6,787.4,260.47,36,36.0,36,1.084331331,0.386088059,0.7449,2.8598303067531767
666,13.8kV_S&C_15593,41067,15593_A01_110,110,VCBB-1 - 12 -4-39,VCBB,14.16,1.136,101.6,990.6,260.19,36,36.0,36,1.082870175,0.24107269,0.4584,1.7617894615473306
667,13.8kV_S&C_15593,41067,15593_A01_111,111,VCBB-1 - 12 -4-47,VCBB,14.16,1.136,101.6,1193.8,262.39,36,36.0,36,1.081142583,0.195796698,0.382,1.4558481649453106
668,13.8kV_S&C_15593,41067,15593_A01_112,112,VCBB-2.5 - 12 -4-47,VCBB,14.16,2.703,101.6,1193.8,260.04,36,36.0,36,2.536424673,0.329286657,0.6303,2.4238578680203045
669,13.8kV_S&C_15593,41067,15593_A01_113,113,VCBB-2.5 - 12 -4-39,VCBB,14.16,2.703,101.6,990.6,252.74,36,36.0,36,2.55621909,0.432682687,0.8213,3.249584553295877
670,13.8kV_S&C_15593,41067,15593_A01_114,114,VCBB-2.5 - 12 -4-31,VCBB,14.16,2.696666667,101.6,787.4,244.28,36,36.0,36,2.608977774,0.64550943,0.942364739,3.857723673653185
671,13.8kV_S&C_15593,41067,15593_A01_115,115,VCBB-10 - 12 -6-31,VCBB,14.16,10.98666667,152.4,787.4,205.49,36,36.0,36,9.920515768,3.755277482,6.705612801,32.63230717309845
672,13.8kV_S&C_15593,41067,15593_A01_116,116,VCBB-10 - 12 -6-39,VCBB,14.16,10.076,152.4,990.6,204.92,36,36.0,36,9.905418689,1.692287237,3.2279,15.752000780792505
673,13.8kV_S&C_15593,41067,15593_A01_117,117,VCBB-10 - 12 -6-47,VCBB,14.16,10.076,152.4,1193.8,204.92,36,36.0,36,9.910071588,1.31039967,2.5021,12.210130782744487
674,13.8kV_S&C_15593,41067,15593_A01_118,118,VCBB-20-12-6-47,VCBB,14.16,21.92666667,152.4,1193.8,207.09,36,36.0,36,20.02558937,2.300220293,2.734448393,13.204154681539428
675,13.8kV_S&C_15593,41067,15593_A01_119,119,VCBB-20-12-6-47,VCBB,14.16,20.08,152.4,1193.8,207.01,36,36.0,36,20.03369416,2.838748562,4.393,21.22119704362108
676,13.8kV_S&C_15593,41067,15593_A01_120,120,VCBB-20-12-6-39,VCBB,14.16,20.08,152.4,990.6,207.85,36,36.0,36,20.0418366,3.610504244,6.8951,33.1734423863363
677,13.8kV_S&C_15593,41067,15593_A01_121,121,VCBB-20-12-6-31,VCBB,14.16,20.08,152.4,787.4,207.85,36,36.0,36,20.06159524,5.908137232,11.2881,54.308876593697384
678,13.8kV_S&C_15593,41067,15593_A01_122,122,VCBB-40 - 12 -6-31,VCBB,13.9,41.30666667,152.4,787.4,218.37,36,36.0,36,37.9747918,10.6621005,16.2211515,74.28287539497184
679,13.8kV_S&C_15593,41067,15593_A01_123,123,VCBB-40 - 12 -6-39,VCBB,13.9,38.958,152.4,990.6,218.37,36,36.0,36,37.94213702,8.12123317,15.5092,71.02257636122178
680,13.8kV_S&C_15593,41067,15593_A01_124,124,VCBB-40 - 12 -6-47,VCBB,13.9,41.41666667,152.4,1193.8,211.16,36,36.0,36,37.96399264,6.452112624,7.671614635,36.33081376681189
681,13.8kV_S&C_15593,41067,15593_A01_125,125,VOA -0.5- 24 - 4 -18,VOA,14.07,0.5,101.6,457.2,410.71,open air,,open air,0.49664269,0.409530976,0.513,1.2490565118940373
682,13.8kV_S&C_15593,41067,15593_A01_126,126,VOA -0.5- 24 - 4 -27,VOA,14.07,0.5,101.6,685.8,413.51,open air,,open air,0.496960012,0.238254738,0.4185,1.0120674227950957
683,13.8kV_S&C_15593,41067,15593_A01_127,127,VOA -0.5- 24 - 4 -36,VOA,14.07,0.5,101.6,914.4,414.07,open air,,open air,0.497431473,0.261474505,0.39,0.941869732170889
684,13.8kV_S&C_15593,41067,15593_A01_128,128,HOA -0.5- 24 - 4 -18,HOA,14.07,0.5,101.6,457.2,429.61,open air,,open air,0.495837221,0.321893311,0.54,1.2569539815181212
685,13.8kV_S&C_15593,41067,15593_A01_129,129,HOA -0.5- 24 - 4 -27,HOA,14.07,0.549333333,101.6,685.8,415.11,open air,,open air,0.496362123,0.183212141,0.242590575,0.584400701019007
686,13.8kV_S&C_15593,41067,15593_A01_130,130,HOA -0.5- 24 - 4 -36,HOA,14.07,0.5,101.6,914.4,428.21,open air,,open air,0.494845117,0.233783188,0.351,0.819691272973541
687,13.8kV_S&C_15593,41067,15593_A01_131,131,HOA -0.5- 24 - 4 -27,HOA,14.07,0.5,101.6,685.8,415.37,open air,,open air,0.49727357,0.306046808,0.243,0.5850205840575873
688,13.8kV_S&C_15368,40882,15368_A01_018,15368_A01_018,VOA-10.65-6-3.75-36,VOA,14.32,10.56,95.25,914.4,104.61,open air,,open air,10.15990133,0.289285714,0.8,7.6474524424051245
689,13.8kV_S&C_15368,40882,15368_A01_019,15368_A01_019,VOA-10.65-12-3.75-36,VOA,14.32,10.56,95.25,914.4,206.72,open air,,open air,10.40362465,1.321214286,1.6065,7.771381578947368
690,13.8kV_S&C_15368,40882,15368_A01_020,15368_A01_020,VOA-10.65-6-3.75-27,VOA,14.32,10.56,95.25,685.8,104.72,open air,,open air,10.11147143,0.896785714,1.1745,11.215622612681436
691,13.8kV_S&C_15368,40882,15368_A01_021,15368_A01_021,VOA-10.65-12-3.75-27,VOA,14.32,10.56,95.25,685.8,206.15,open air,,open air,10.3473002,1.722214286,2.1195,10.281348532621877
692,13.8kV_S&C_15368,40882,15368_A01_023,15368_A01_023,VOA-10.65-6-3.75-18,VOA,14.32,10.56,95.25,457.2,104.43,open air,,open air,10.08630825,1.589142857,2.1195,20.29589198506176
693,13.8kV_S&C_15368,40882,15368_A01_024,15368_A01_024,VOA-10.65-12-3.75-18,VOA,14.32,10.56,95.25,457.2,206.93,open air,,open air,10.29355263,3.159,4.185,20.22423041608273
694,13.8kV_S&C_15368,40883,15368_A01_032,15368_A01_032,VOA-20-6-3.75-36,VOA,14.32,20.41,95.25,914.4,104.9,open air,,open air,19.28188027,1.270928571,1.4175,13.512869399428025
695,13.8kV_S&C_15368,40883,15368_A01_033,15368_A01_033,VOA-20-12-3.75-36,VOA,14.32,20.41,95.25,914.4,210.1,open air,,open air,19.56223359,2.457,2.7405,13.043788672060924
696,13.8kV_S&C_15368,40883,15368_A01_034,15368_A01_034,VOA-20-6-3.75-27,VOA,14.32,20.41,95.25,685.8,105.94,open air,,open air,19.32324495,2.136857143,2.349,22.172928072493868
697,13.8kV_S&C_15368,40883,15368_A01_035,15368_A01_035,VOA-20-12-3.75-27,VOA,14.32,20.41,95.25,685.8,208.99,open air,,open air,19.73239927,4.057714286,4.644,22.221158907124742
698,13.8kV_S&C_15368,40883,15368_A01_036,15368_A01_036,VOA-20-6-3.75-18,VOA,14.32,20.41,95.25,457.2,105.17,open air,,open air,19.34781622,3.238071429,4.1445,39.40762574878767
699,13.8kV_S&C_15368,40883,15368_A01_037,15368_A01_037,VOA-20-12-3.75-18,VOA,14.32,20.41,95.25,457.2,208.3,open air,,open air,19.83741699,6.516642857,8.3835,40.24723955832933
700,13.8kV_S&C_15368,40883,15368_A01_044,15368_A01_044,VOA-40-6-3.75-36,VOA,14.32,39.18,95.25,914.4,106.99,open air,,open air,38.37436925,3.006642857,3.9555,36.970744929432655
701,13.8kV_S&C_15368,40883,,0,VOA-40-12-3.75-36,VOA,14.32,39.18,95.25,914.4,200.0,open air,,open air,37.75766925,5.652642857,6.5475,32.737500000000004
702,13.8kV_S&C_15368,40883,15368_A01_046,15368_A01_046,VOA-40-6-3.75-27,VOA,14.32,39.18,95.25,685.8,106.94,open air,,open air,38.42953034,3.851357143,5.13,47.970824761548535
703,13.8kV_S&C_15368,40883,15368_A01_047,15368_A01_047,VOA-40-12-3.75-27,VOA,14.32,39.18,95.25,685.8,212.31,open air,,open air,37.72230915,8.562857143,10.125,47.6896990250106
704,13.8kV_S&C_15368,40883,15368_A01_050,15368_A01_050,VOA-40-6-3.75-18,VOA,14.32,39.18,95.25,457.2,106.26,open air,,open air,38.39542986,8.505,9.4635,89.05985319028797
705,13.8kV_S&C_15368,40883,15368_A01_051,15368_A01_051,VOA-40-12-3.75-18,VOA,14.32,39.18,95.25,457.2,213.73,open air,,open air,37.7208119,12.86164286,14.7825,69.16436625649185
706,13.8kV_S&C_15368,40883,15368_A01_052,15368_A01_052,HOA-40-6-3.75-36,HOA,14.32,39.18,95.25,914.4,106.46,open air,,open air,38.36001156,5.066357143,6.453,60.61431523576931
707,13.8kV_S&C_15368,40883,15368_A01_053,15368_A01_053,HOA-40-12-3.75-36,HOA,14.32,39.18,95.25,914.4,211.66,open air,,open air,37.66452582,9.120214286,13.284,62.76103184352264
708,13.8kV_S&C_15368,40884,15368_A01_056,15368_A01_056,HOA-40-6-3.75-27,HOA,14.32,39.18,95.25,685.8,106.4,open air,,open air,38.43090296,9.278357143,11.772,110.6390977443609
709,13.8kV_S&C_15368,40884,15368_A01_057,15368_A01_057,HOA-40-12-3.75-27,HOA,14.32,39.18,95.25,685.8,213.82,open air,,open air,37.70680297,13.26857143,14.715,68.81956786081751
710,13.8kV_S&C_15368,40884,15368_A01_059,15368_A01_059,HOA-40-12-3.75-27_2nd,HOA,14.32,39.18,95.25,685.8,214.0,open air,,open air,37.75766925,14.67064286,22.3695,104.5303738317757
711,13.8kV_S&C_15368,40884,15368_A01_061,15368_A01_061,HOA-40-6-3.75-18,HOA,14.32,39.18,95.25,457.2,106.84,open air,,open air,38.43271484,12.53957143,27.378,256.2523399475852
712,13.8kV_S&C_15368,40884,15368_A01_063,15368_A01_063,HOA-40-12-3.75-18,HOA,14.32,39.18,95.25,457.2,214.94,open air,,open air,38.84573908,24.651,51.9345,241.62324369591514
713,13.8kV_S&C_15368,40884,15368_A01_065,15368_A01_065,HOA-20-6-3.75-36,HOA,14.32,20.41,95.25,914.4,105.53,open air,,open air,19.51402633,2.761714286,3.2265,30.57424429072302
714,13.8kV_S&C_15368,40884,15368_A01_066,15368_A01_066,HOA-20-12-3.75-36,HOA,14.32,20.41,95.25,914.4,208.36,open air,,open air,19.56132227,4.983428571,6.1155,29.350643117680935
715,13.8kV_S&C_15368,40884,15368_A01_067,15368_A01_067,HOA-20-6-3.75-27,HOA,14.32,20.41,95.25,685.8,105.04,open air,,open air,19.54939746,4.715357143,6.453,61.43373952779893
716,13.8kV_S&C_15368,40884,15368_A01_068,15368_A01_068,HOA-20-12-3.75-27,HOA,14.32,20.41,95.25,685.8,208.36,open air,,open air,19.7532369,8.094214286,10.854,52.09253215588404
717,13.8kV_S&C_15368,40884,15368_A01_069,15368_A01_069,HOA-20-6-3.75-18,HOA,14.32,20.41,95.25,457.2,104.89,open air,,open air,19.62469117,8.414357143,13.554,129.22108875965296
718,13.8kV_S&C_15368,40884,15368_A01_070,15368_A01_070,HOA-20-12-3.75-18,HOA,14.32,20.41,95.25,457.2,209.02,open air,,open air,19.91033377,16.08621429,26.2845,125.75112429432589
719,13.8kV_S&C_15368,40884,15368_A01_071,15368_A01_071,HOA-10-6-3.75-36,HOA,14.32,10.56,95.25,914.4,104.37,open air,,open air,9.93177564,1.537071429,1.7415,16.685829261281977
720,13.8kV_S&C_15368,40884,15368_A01_072,15368_A01_072,HOA-10-12-3.75-36,HOA,14.32,10.56,95.25,914.4,208.08,open air,,open air,9.857268394,2.289214286,2.6325,12.65138408304498
721,13.8kV_S&C_15368,40884,15368_A01_073,15368_A01_073,HOA-10-6-3.75-27,HOA,14.32,10.56,95.25,685.8,104.17,open air,,open air,9.942929923,2.262214286,2.6055,25.01199961601229
722,13.8kV_S&C_15368,40884,15368_A01_074,15368_A01_074,HOA-10-12-3.75-27,HOA,14.32,10.56,95.25,685.8,207.33,open air,,open air,9.876847752,3.992142857,5.0085,24.157140790044853
723,13.8kV_S&C_15368,40884,15368_A01_075,15368_A01_075,HOA-10-6-3.75-18,HOA,14.32,10.56,95.25,457.2,104.21,open air,,open air,9.932432922,3.997928571,5.1975,49.8752518952116
724,13.8kV_S&C_15368,40884,15368_A01_076,15368_A01_076,HOA-10-12-3.75-18,HOA,14.32,10.56,95.25,457.2,206.24,open air,,open air,9.920041287,7.650642857,12.636,61.268425135764154
725,13.8kV_S&C_15368,40884,15368_A01_077,15368_A01_077,VCB-10-6-3.75-47,VCB,14.32,10.56,95.25,1193.8,104.11,36,36.0,36,9.968282491,0.5805,0.675,6.483527038709058
726,13.8kV_S&C_15368,40884,15368_A01_078,15368_A01_078,VCB-10-12-3.75-47,VCB,14.32,10.56,95.25,1193.8,206.14,36,36.0,36,9.945761868,1.101214286,1.2555,6.090521005142137
727,13.8kV_S&C_15368,40884,15368_A01_079,15368_A01_079,VCB-10-6-3.75-39,VCB,14.32,10.56,95.25,990.6,104.03,36,36.0,36,9.932836787,0.736714286,0.864,8.305296549072382
728,13.8kV_S&C_15368,40884,15368_A01_080,15368_A01_080,VCB-10-12-3.75-39,VCB,14.32,10.56,95.25,990.6,206.58,36,36.0,36,9.94523731,1.467642857,1.6335,7.907348242811501
729,13.8kV_S&C_15368,40884,15368_A01_081,15368_A01_081,VCB-10-6-3.75-31,VCB,14.32,10.56,95.25,787.4,104.25,36,36.0,36,9.980916522,0.948857143,1.08,10.359712230215827
730,13.8kV_S&C_15368,40884,15368_A01_082,15368_A01_082,VCB-10-12-3.75-31,VCB,14.32,10.56,95.25,787.4,206.35,36,36.0,36,9.966364369,1.893857143,2.025,9.813423794523867
731,13.8kV_S&C_15368,40885,15368_A01_084,15368_A01_084,VCB-20-6-3.75-47,VCB,14.32,20.4,95.25,1193.8,104.62,36,36.0,36,19.28124012,1.0395,1.2015,11.484419805008603
732,13.8kV_S&C_15368,40885,15368_A01_085,15368_A01_085,VCB-20-12-3.75-47,VCB,14.32,20.4,95.25,1193.8,207.79,36,36.0,36,19.414466,1.974857143,2.2815,10.979835410751239
733,13.8kV_S&C_15368,40885,15368_A01_086,15368_A01_086,VCB-20-6-3.75-39,VCB,14.32,20.4,95.25,990.6,104.67,36,36.0,36,19.273563,1.546714286,1.9845,18.959587274290627
734,13.8kV_S&C_15368,40885,15368_A01_087,15368_A01_087,VCB-20-12-3.75-39,VCB,14.32,20.4,95.25,990.6,208.07,36,36.0,36,19.60123453,2.916,3.564,17.128850867496517
735,13.8kV_S&C_15368,40885,15368_A01_088,15368_A01_088,VCB-20-6-3.75-31,VCB,14.32,20.4,95.25,787.4,104.79,36,36.0,36,19.36188399,2.003785714,2.16,20.612653879186947
736,13.8kV_S&C_15368,40885,15368_A01_089,15368_A01_089,VCB-20-12-3.75-31,VCB,14.32,20.4,95.25,787.4,207.57,36,36.0,36,19.69681273,3.254657143,3.5856,17.274172568290215
737,13.8kV_S&C_15368,40885,15368_A01_090,15368_A01_090,VCB-40-6-3.75-47,VCB,14.32,41.4,95.25,1193.8,106.56,36,36.0,36,39.67918052,1.776214286,2.0385,19.130067567567565
738,13.8kV_S&C_15368,40885,15368_A01_091,15368_A01_091,VCB-40-12-3.75-47,VCB,14.32,41.4,95.25,1193.8,211.47,36,36.0,36,38.82815332,3.915,4.5495,21.513689885090084
739,13.8kV_S&C_15368,40885,15368_A01_092,15368_A01_092,VCB-40-6-3.75-39,VCB,14.32,41.4,95.25,990.6,106.05,36,36.0,36,39.64491794,2.439642857,3.051,28.76944837340877
740,13.8kV_S&C_15368,40885,15368_A01_093,15368_A01_093,VCB-40-12-3.75-39,VCB,14.32,41.4,95.25,990.6,211.85,36,36.0,36,38.78224679,4.568785714,5.4405,25.68090630162851
741,13.8kV_S&C_15368,40885,15368_A01_094,15368_A01_094,VCB-40-6-3.75-31,VCB,14.32,41.4,95.25,787.4,105.97,36,36.0,36,39.62707013,2.954571429,3.4695,32.74039822591299
742,13.8kV_S&C_15368,40885,15368_A01_095,15368_A01_095,VCB-40-12-3.75-31,VCB,14.32,41.4,95.25,787.4,211.85,36,36.0,36,38.7754734,5.677714286,7.3305,34.6023129572811
743,13.8kV_S&C_15368,40885,15368_A01_097,15368_A01_097,VCBB-40-6-3.75-47,VCBB,14.32,41.4,95.25,1193.8,105.9,36,36.0,36,39.70870993,1.836,3.179,30.018885741265343
744,13.8kV_S&C_15368,40885,15368_A01_098,15368_A01_098,VCBB-40-12-3.75-47,VCBB,14.32,41.4,95.25,1193.8,211.75,36,36.0,36,38.91723678,5.245714286,8.908,42.06847697756788
745,13.8kV_S&C_15368,40885,15368_A01_099,15368_A01_099,VCBB-40-6-3.75-39,VCBB,14.32,41.4,95.25,990.6,106.29,36,36.0,36,39.712057,4.082785714,6.936,65.25543324865933
746,13.8kV_S&C_15368,40885,15368_A01_100,15368_A01_100,VCBB-40-12-3.75-39,VCBB,14.32,41.4,95.25,990.6,212.21,36,36.0,36,38.92827794,7.590857143,12.903,60.80297818198954
747,13.8kV_S&C_15368,40885,15368_A01_101,15368_A01_101,VCBB-40-6-3.75-31,VCBB,14.32,41.4,95.25,787.4,107.32,36,36.0,36,39.70814092,5.425071429,9.231,86.01379053298547
748,13.8kV_S&C_15368,40885,15368_A01_102,15368_A01_102,VCBB-40-12-3.75-31,VCBB,14.32,41.4,95.25,787.4,212.31,36,36.0,36,38.90686119,11.30528571,19.21,90.48090056992135
749,13.8kV_S&C_15368,40885,15368_A01_103,15368_A01_103,VCBB-20-6-3.75-47,VCBB,14.32,20.4,95.25,1193.8,104.53,36,36.0,36,19.93466887,1.353857143,2.295,21.955419496795177
750,13.8kV_S&C_15368,40885,15368_A01_104,15368_A01_104,VCBB-20-12-3.75-47,VCBB,14.32,20.4,95.25,1193.8,207.45,36,36.0,36,20.34372792,2.372142857,4.029,19.421547360809836
751,13.8kV_S&C_15368,40885,15368_A01_105,15368_A01_105,VCBB-20-6-3.75-39,VCBB,14.32,20.4,95.25,990.6,104.74,36,36.0,36,19.91142023,1.701,2.89,27.592132900515562
752,13.8kV_S&C_15368,40886,15368_A01_107,15368_A01_107,VCBB-20-12-3.75-39,VCBB,14.32,20.4,95.25,990.6,207.45,36,36.0,36,19.54218986,3.612214286,6.137,29.58303205591709
753,13.8kV_S&C_15368,40886,15368_A01_108,15368_A01_108,VCBB-20-6-3.75-31,VCBB,14.32,20.4,95.25,787.4,104.74,36,36.0,36,19.53277421,2.472428571,4.199,40.089746037807906
754,13.8kV_S&C_15368,40886,15368_A01_109,15368_A01_109,VCBB-20-12-3.75-31,VCBB,14.32,20.4,95.25,787.4,207.92,36,36.0,36,19.69299262,5.334428571,9.078,43.6610234705656
755,13.8kV_S&C_15368,40886,15368_A01_110,15368_A01_110,VCBB-10-6-3.75-47,VCBB,14.32,10.7,95.25,1193.8,103.98,36,36.0,36,9.849209201,0.815785714,1.394,13.406424312367761
756,13.8kV_S&C_15368,40886,15368_A01_111,15368_A01_111,VCBB-10-12-3.75-47,VCBB,14.32,10.7,95.25,1193.8,206.04,36,36.0,36,9.696589807,1.571785714,2.669,12.953795379537954
757,13.8kV_S&C_15368,40886,15368_A01_112,15368_A01_112,VCBB-10-6-3.75-39,VCBB,14.32,10.7,95.25,990.6,104.27,36,36.0,36,9.885242246,0.7965,1.343,12.88002301716697
758,13.8kV_S&C_15368,40886,15368_A01_113,15368_A01_113,VCBB-10-12-3.75-39,VCBB,14.32,10.7,95.25,990.6,206.06,36,36.0,36,9.774897892,2.692285714,4.59,22.27506551489857
759,13.8kV_S&C_15368,40886,15368_A01_115,15368_A01_115,VCBB-10-6-3.75-31,VCBB,14.32,10.7,95.25,787.4,104.36,36,36.0,36,9.893955169,0.966214286,1.649,15.80107320812572
760,13.8kV_S&C_15368,40886,15368_A01_116,15368_A01_116,VCBB-10-12-3.75-31,VCBB,14.32,10.7,95.25,787.4,206.63,36,36.0,36,9.799948799,2.215928571,3.6855,17.836229008372452
761,13.8kV_S&C_15368,40886,15368_A01_117,15368_A01_117,HCB-10-6-3.75-47,HCB,14.32,10.56,95.25,1193.8,104.35,36,36.0,36,9.947053368,0.973928571,1.0935,10.479156684235745
762,13.8kV_S&C_15368,40886,15368_A01_118,15368_A01_118,HCB-10-12-3.75-47,HCB,14.32,10.56,95.25,1193.8,206.32,36,36.0,36,9.869485067,2.360571429,2.754,13.348196975571927
763,13.8kV_S&C_15368,40886,15368_A01_119,15368_A01_119,HCB-10-6-3.75-39,HCB,14.32,10.56,95.25,990.6,104.21,36,36.0,36,9.933270288,1.458,1.6605,15.934171384703964
764,13.8kV_S&C_15368,40886,15368_A01_120,15368_A01_120,HCB-10-12-3.75-39,HCB,14.32,10.56,95.25,990.6,205.98,36,36.0,36,9.892790897,3.344142857,4.158,20.186425866588994
765,13.8kV_S&C_15368,40886,15368_A01_121,15368_A01_121,HCB-10-6-3.75-31,HCB,14.32,10.56,95.25,787.4,103.97,36,36.0,36,9.991615803,2.356714286,2.6865,25.83918438010965
766,13.8kV_S&C_15368,40886,15368_A01_122,15368_A01_122,HCB-10-12-3.75-31,HCB,14.32,10.56,95.25,787.4,206.32,36,36.0,36,9.909821828,5.581285714,6.7635,32.78160139588988
767,13.8kV_S&C_15368,40886,15368_A01_123,15368_A01_123,HCB-20-6-3.75-47,HCB,14.32,20.41,95.25,1193.8,104.21,36,36.0,36,19.462293,2.4165,2.754,26.42740619902121
768,13.8kV_S&C_15368,40886,15368_A01_124,15368_A01_124,HCB-20-12-3.75-47,HCB,14.32,20.41,95.25,1193.8,207.12,36,36.0,36,19.90767944,5.319,6.102,29.4611819235226
769,13.8kV_S&C_15368,40886,15368_A01_125,15368_A01_125,HCB-20-6-3.75-39,HCB,14.32,20.41,95.25,990.6,105.06,36,36.0,36,19.44686417,3.062571429,3.672,34.95145631067961
770,13.8kV_S&C_15368,40886,15368_A01_126,15368_A01_126,HCB-20-12-3.75-39,HCB,14.32,20.41,95.25,990.6,207.87,36,36.0,36,19.89856986,6.993,8.4645,40.720161639486214
771,13.8kV_S&C_15368,40886,15368_A01_128,15368_A01_128,HCB-20-6-3.75-31,HCB,14.32,20.41,95.25,787.4,104.11,36,36.0,36,19.46460042,3.891857143,5.5485,53.29459225818845
772,13.8kV_S&C_15368,40886,15368_A01_131,15368_A01_131,HCB-20-12-3.75-31,HCB,14.32,20.41,95.25,787.4,208.33,36,36.0,36,19.90423741,11.76621429,13.9455,66.9394710315365
773,13.8kV_S&C_15368,40886,15368_A01_132,15368_A01_132,HCB-40-6-3.75-47,HCB,14.32,39.18,95.25,1193.8,106.46,36,36.0,36,38.42851038,4.075071429,4.698,44.12925042269398
774,13.8kV_S&C_15368,40886,15368_A01_133,15368_A01_133,HCB-40-12-3.75-47,HCB,14.32,39.18,95.25,1193.8,212.32,36,36.0,36,37.73790455,9.704571429,11.5155,54.236529766390355
775,13.8kV_S&C_15368,40886,15368_A01_134,15368_A01_134,HCB-40-6-3.75-39,HCB,14.32,39.18,95.25,990.6,106.16,36,36.0,36,38.40992155,6.416357143,8.073,76.04559155990957
776,13.8kV_S&C_15368,40886,15368_A01_135,15368_A01_135,HCB-40-12-3.75-39,HCB,14.32,39.18,95.25,990.6,205.78,36,36.0,36,37.78164301,12.67457143,15.255,74.13256876275634
777,13.8kV_S&C_15368,40886,15368_A01_136,15368_A01_136,HCB-40-6-3.75-31,HCB,14.32,39.18,95.25,787.4,106.39,36,36.0,36,38.4493045,10.3815,12.9465,121.68906852147758
778,13.8kV_S&C_15368,40886,15368_A01_137,15368_A01_137,HCB-40-12-3.75-31,HCB,14.32,39.18,95.25,787.4,213.03,36,36.0,36,37.75513429,21.23935714,26.244,123.1939163498099
779,0.24kV&0.48kV_Mersen,41513,3001,3001,VCB-20-12-2-30-480/3001,VCB,0.48,20.0,50.8,762.0,200.0,20,20.0,20,15.94706797,5.211380469,7.25625,36.28125
780,0.24kV&0.48kV_Mersen,41513,3002,3002,VCB-40-12-2-30-480/3002,VCB,0.48,40.0,50.8,762.0,200.0,20,20.0,20,26.44433567,7.191462034,8.815209885,44.076049425
781,0.24kV&0.48kV_Mersen,41513,3003,3003,VCBB-20-12-2-30-480/3003,VCBB,0.48,20.0,50.8,762.0,200.0,20,20.0,20,16.47148421,3.348727014,5.30046396,26.5023198
782,0.24kV&0.48kV_Mersen,41513,3004,3004,VCBB-20-12-2-30-480/3004,VCBB,0.48,40.0,50.8,762.0,200.0,20,20.0,20,15.6292443,3.733405406,5.357153295,26.785766475
783,0.24kV&0.48kV_Mersen,41513,3005,3005,VCBB-40-12-2-30-480/3005,VCBB,0.48,40.0,50.8,762.0,200.0,20,20.0,20,26.27581712,7.094280124,9.32541498,46.6270749
784,0.24kV&0.48kV_Mersen,41513,3006,3006,VOA-20-12-1-30-240/3006,VOA,0.24,20.0,25.4,762.0,,open air,,open air,0.202723753,0.174117639,0.42517089,
785,0.24kV&0.48kV_Mersen,41513,3007,3007,VOA-20-12-1-30-240/3007,VOA,0.24,20.0,25.4,762.0,,open air,,open air,0.591514654,0.093132701,0.11337894,
786,0.24kV&0.48kV_Mersen,41513,3008,3008,VOA-20-12-1-30-480/3008,VOA,0.48,20.0,25.4,762.0,200.0,open air,,open air,13.88647736,1.789767051,1.92744144,9.637207199999999
787,0.24kV&0.48kV_Mersen,41513,3009,3009,VOA-40-12-1-30-480/3009,VOA,0.48,40.0,25.4,762.0,200.0,open air,,open air,22.68896471,1.988180081,2.18254392,10.9127196
788,0.24kV&0.48kV_Mersen,41513,3010,3010,HOA-20-12-1-30-240/3010,HOA,0.24,20.0,25.4,762.0,,open air,,open air,0.435965659,0.234856337,0.255102615,
789,0.24kV&0.48kV_Mersen,41513,3011,3011,HOA-20-12-1-30-240/3011,HOA,0.24,20.0,25.4,762.0,,open air,,open air,0.437773155,0.080984957,0.11337894,
790,0.24kV&0.48kV_Mersen,41513,3012,3012,HOA-20-12-1-30-480/3012,HOA,0.48,20.0,25.4,762.0,200.0,open air,,open air,13.14354815,3.292037544,3.79819341,18.990967050000002
791,0.24kV&0.48kV_Mersen,41513,3013,3013,HOA-40-12-1-30-480/3013,HOA,0.48,40.0,25.4,762.0,200.0,open air,,open air,23.75654936,5.458384472,6.661010835,33.305054175
792,0.24kV&0.48kV_Mersen,41514,3014,3014,HOA-40-12-1-30-240/3014/37.6,HOA,0.24,40.0,25.4,762.0,,open air,,open air,0.252869631,0.182216154,0.22675788,
793,0.24kV&0.48kV_Mersen,41514,3015,3015,HOA-41-12-1-30-240/3015,HOA,0.24,41.0,25.4,762.0,,open air,,open air,0.22885336,0.089083453,0.141723675,
794,0.24kV&0.48kV_Mersen,41514,3016,3016,HOA-41-12-1-30-240/3016,HOA,0.24,41.0,25.4,762.0,,open air,,open air,0.32544109,0.105280444,0.141723675,
795,0.24kV&0.48kV_Mersen,41514,3017,3017,VCB-41-12-1-30-240/3017,VCB,0.24,41.0,25.4,762.0,,20,20.0,20,0.690420424,0.097181949,0.11337894,
796,0.24kV&0.48kV_Mersen,41514,3018,3018,VCB-41-12-1-30-240/3018,VCB,0.24,41.0,25.4,762.0,,20,20.0,20,0.678602508,0.477811112,0.5952393,
797,0.24kV&0.48kV_Mersen,41514,3019,3019,VCB-21.5-12-1-30-480/3019,VCB,0.48,21.5,25.4,762.0,200.0,20,20.0,20,15.73650075,3.915621521,4.70522466,23.5261233
798,0.24kV&0.48kV_Mersen,41514,3020,3020,VCB-21.5-12-1-30-480/3020,VCB,0.48,21.5,25.4,762.0,200.0,20,20.0,20,16.02953968,3.069328969,3.57143553,17.85717765
799,0.24kV&0.48kV_Mersen,41514,3021,3021,VCBB-21.5-12-1-30-480/3021,VCBB,0.48,21.5,25.4,762.0,200.0,20,20.0,20,17.1137286,2.765635476,3.31633305,16.58166525
800,0.24kV&0.48kV_Mersen,41514,3022,3022,VCBB-20.1-12-1-30-240/3022,VCBB,0.24,20.1,25.4,762.0,200.0,20,20.0,20,11.38109426,1.425334802,1.64399409,8.219970450000002
801,0.24kV&0.48kV_Mersen,41514,3023,3023,VCBB-40.2-12-1-30-480/3023,VCBB,0.48,40.2,25.4,762.0,200.0,20,20.0,20,28.89788259,5.839013674,6.859423845,34.297119224999996
802,0.24kV&0.48kV_Mersen,41514,3024,3024,VCBB-41-12-1-30-240/3024,VCBB,0.24,41.0,25.4,762.0,200.0,20,20.0,20,21.75711466,3.12601842,4.081640625,20.408203125000004
803,0.24kV&0.48kV_Mersen,41514,3025,3025,VCB-40.2-12-1-30-480/3025,VCB,0.48,40.2,25.4,762.0,200.0,20,20.0,20,29.63908607,6.494991634,8.70183108,43.5091554
804,0.24kV&0.48kV_Mersen,41514,3026,3026,VCB-40.2-12-1-30-480/3026,VCB,0.48,40.2,25.4,762.0,200.0,20,20.0,20,28.00634565,4.223364223,6.575976495,32.879882474999995
805,0.24kV&0.48kV_Mersen,41514,3027,3027,HCB-20.1-12-1-30-240/3027,HCB,0.24,20.1,25.4,762.0,,20,20.0,20,0.174718508,0.068837214,0.085034205,
806,0.24kV&0.48kV_Mersen,41514,3028,3028,HCB-20.1-12-1-30-240/3028,HCB,0.24,20.1,25.4,762.0,,20,20.0,20,0.468922439,0.097181949,0.141723675,
807,0.24kV&0.48kV_Mersen,41514,3029,3029,HCB-41-12-1-30-240/3029,HCB,0.24,41.0,25.4,762.0,,20,20.0,20,0.685512986,0.226757822,0.340136685,
808,0.24kV&0.48kV_Mersen,41514,3030,3030,HCB-41-12-1-30-240/3030,HCB,0.24,41.0,25.4,762.0,,20,20.0,20,0.507606128,0.121477436,0.17006841,
809,0.24kV&0.48kV_Mersen,41514,3031,3031,HCB-40.2-12-1-30-480/3031,HCB,0.48,40.2,25.4,762.0,200.0,20,20.0,20,25.19943155,7.535648025,8.58845214,42.9422607
810,0.24kV&0.48kV_Mersen,41514,3032,3032,HCB-21.5-12-1-30-480/3032,HCB,0.48,21.5,25.4,762.0,,20,20.0,20,2.064302719,0.417072394,0.48186036,
811,0.24kV&0.48kV_Mersen,41514,3033,3033,HCB-21.5-12-1-30-480/3033,HCB,0.48,21.5,25.4,762.0,200.0,20,20.0,20,14.77454517,5.409793498,7.114526325,35.572631625
812,0.24kV&0.48kV_Mersen,41514,3034,3034,HCB-20.1-12-0.5-30-240/3034,HCB,0.24,20.1,12.7,762.0,,20,20.0,20,0.350361343,0.052640203,0.08503407,
813,0.24kV&0.48kV_Mersen,41514,3035,3035,HCB-20.1-12-0.5-30-240/3035,HCB,0.24,20.1,12.7,762.0,,20,20.0,20,0.580775604,0.068837214,0.085034205,
814,0.24kV&0.48kV_Mersen,41514,3036,3036,HCB-41-12-0.5-30-240/3036,HCB,0.24,41.0,12.7,762.0,,20,20.0,20,2.677763137,0.457564873,0.53854983,
815,0.24kV&0.48kV_Mersen,41514,3037,3037,HCB-41-12-0.5-30-240/3037,HCB,0.24,41.0,12.7,762.0,,20,20.0,20,2.149351239,0.408973899,0.53854983,
816,0.24kV&0.48kV_Mersen,41514,3038,3038,VCB-20.1-12-0.5-30-240/3038,VCB,0.24,20.1,12.7,762.0,,20,20.0,20,0.426380111,0.161969837,0.19841301,
817,0.24kV&0.48kV_Mersen,41514,3039,3039,VCB-20.1-12-0.5-30-240/3039,VCB,0.24,20.1,12.7,762.0,,20,20.0,20,0.622061595,0.170068314,0.226757745,
818,0.24kV&0.48kV_Mersen,41514,3040,3040,VCB-41-12-0.5-30-240/3040,VCB,0.24,41.0,12.7,762.0,200.0,20,20.0,20,22.21600867,2.579370075,3.06123057,15.30615285
819,0.24kV&0.48kV_Mersen,41514,3041,3041,VCBB-20.1-12-0.5-30-240/3041,VCBB,0.24,20.1,12.7,762.0,200.0,20,20.0,20,12.76385063,1.2917097,1.587304755,7.9365237749999995
820,0.24kV&0.48kV_Mersen,41514,3042,3042,VCBB-41-12-0.5-30-240/3042,VCBB,0.24,41.0,12.7,762.0,200.0,20,20.0,20,5.71452446,0.413023185,0.53854983,2.69274915
821,0.24kV&0.48kV_Mersen,41514,3043,3043,VCBB-41-12-0.5-30-240/3043,VCBB,0.24,41.0,12.7,762.0,200.0,20,20.0,20,21.71520668,1.785717823,2.46599127,12.32995635
822,0.208kV_Cooper,40631,1,1,3P-VCB-12-19.9-3/4-Cu,VCB,0.215,19.9,19.05,457.2,200.0,12,14.0,8,0.708236225,,,
823,0.208kV_Cooper,40631,2,2,3P-VCB-12-19.9-3/4-Cu,VCB,0.215,19.9,19.05,457.2,200.0,12,14.0,8,6.445842311,,,
824,0.208kV_Cooper,40631,3,3,3P-VCB-12-19.9-3/4-Cu,VCB,0.215,19.9,19.05,457.2,200.0,12,14.0,8,4.313683695,,,
825,0.208kV_Cooper,40631,4,4,3P-VCB-12-19.9-3/4-Cu,VCB,0.215,19.9,19.05,457.2,200.0,12,14.0,8,3.354560328,,,
826,0.208kV_Cooper,40631,5,5,3P-VCB-12-19.9-3/4-Cu,VCB,0.215,19.9,19.05,457.2,200.0,12,14.0,8,1.501615312,,,
827,0.208kV_Cooper,40631,6,6,3P-VCB-12-10-3/4-Cu,VCB,0.215,10.0,19.05,457.2,200.0,12,14.0,8,1.68412946,,,
828,0.208kV_Cooper,40631,7,7,3P-VCB-12-10-3/4-Cu,VCB,0.215,10.0,19.05,457.2,200.0,12,14.0,8,2.219432633,,,
829,0.208kV_Cooper,40631,8,8,3P-VCBB-12-19.9-3/4-Cu,VCBB,0.215,19.9,19.05,457.2,200.0,12,14.0,8,14.27430754,4.83721875,7.899525,39.497625
830,0.208kV_Cooper,40631,9,9,3P-VCBB-12-19.9-3/4-Cu,VCBB,0.215,19.9,19.05,457.2,200.0,12,14.0,8,11.84174108,5.324990625,8.3268,41.63400000000001
831,0.208kV_Cooper,40631,10,10,3P-VCBB-12-10-3/4-Cu,VCBB,0.215,10.0,19.05,457.2,200.0,12,14.0,8,6.332198445,2.539603125,7.146225,35.731125000000006
832,0.208kV_Cooper,40631,11,11,3P-VCBB-12-5-3/4-Cu,VCBB,0.215,5.0,19.05,457.2,200.0,12,14.0,8,3.437403336,,,
833,0.208kV_Cooper,40631,12,12,3P-VCBB-12-5-3/4-Cu,VCBB,0.215,5.0,19.05,457.2,200.0,12,14.0,8,1.037889258,0.862396875,1.561275,7.806375
834,0.208kV_Cooper,40631,13,13,3P-VCBB-12-2.5-3/4-Cu,VCBB,0.215,2.5,19.05,457.2,108.3333333,12,14.0,8,2.306550658,0.294890625,0.50625,4.673076924514793
835,0.208kV_Cooper,40631,14,14,3P-VCBB-12-2.5-3/4-Cu,VCBB,0.215,2.5,19.05,457.2,50.0,12,14.0,8,1.563494126,0.218446875,0.3402,6.804
836,0.208kV_Cooper,40631,15,15,3P-VCBB-12-2.5-3/4-Cu,VCBB,0.215,2.5,19.05,457.2,200.0,12,14.0,8,1.44966146,0.336403125,0.486,2.4299999999999997
837,0.208kV_Cooper,40631,16,16,3P-VCBB-12-2.5-3/4-Cu,VCBB,0.215,2.5,19.05,457.2,200.0,12,14.0,8,2.610752077,0.38525625,0.593325,2.966625
838,0.208kV_Cooper,40631,17,17,3P-VCBB-12-2.5-3/4-Cu,VCBB,0.215,2.5,19.05,457.2,200.0,12,14.0,8,1.598687436,0.42474375,0.972,4.859999999999999
839,0.208kV_Cooper,40631,18,18,3P-VCBB/B2-12-2.5-3/4-Cu,VCBB,0.215,2.5,19.05,457.2,200.0,12,14.0,8,0.269322138,0.863409375,4.47525,22.37625
840,0.208kV_Cooper,40631,19,19,3P-VCB/B1/B2-12-2.5-3/4-Cu,VCBB,0.215,2.5,19.05,457.2,50.0,12,14.0,8,1.075406778,0.231103125,0.3564,7.128
841,0.208kV_Cooper,40631,20,20,3P-VCB/B1/B2-12-2.5-3/4-Cu,VCBB,0.215,2.5,19.05,457.2,200.0,12,14.0,8,1.059996235,0.213890625,0.330075,1.650375
842,0.208kV_Cooper,40631,21,21,3P-VCB/B2-12-2.5-3/4-Cu,VCBB,0.215,2.5,19.05,457.2,200.0,12,14.0,8,1.090844667,0.212371875,0.334125,1.670625
843,0.208kV_Cooper,40631,22,22,3P-VCB/B2-12-5-3/4-Cu,VCBB,0.215,5.0,19.05,457.2,200.0,12,14.0,8,1.389855196,0.22021875,0.32805,1.64025
844,0.208kV_Cooper,40631,23,23,3P-VCB/B2-12-5-3/4-Cu,VCBB,0.215,5.0,19.05,457.2,200.0,12,14.0,8,3.06709517,0.208828125,0.3159,1.5795000000000001
845,0.208kV_Cooper,40631,24,24,3P-VCB/B2-12-10-3/4-Cu,VCBB,0.215,10.0,19.05,457.2,200.0,12,14.0,8,3.658288353,0.2217375,0.350325,1.751625
846,0.208kV_Cooper,40631,25,25,3P-VCB/B2-12-10-3/4-Cu,VCBB,0.215,10.0,19.05,457.2,200.0,12,14.0,8,1.577505135,0.248315625,0.3807,1.9034999999999997
847,0.208kV_Cooper,40631,26,26,3P-VCB-12-10-3/4-Cu,VCB,0.215,10.0,19.05,457.2,200.0,12,14.0,8,1.249264283,0.21211875,0.324,1.62
848,0.208kV_Cooper,40631,27,27,1P-VCB-12-11.6-3/4-Cu,VCB,0.253,11.6,19.05,457.2,200.0,12,14.0,8,2.847147798,0.212625,0.346275,1.731375
849,0.208kV_Cooper,40631,28,28,1P-VCB-12-11.6-3/4-Cu,VCB,0.253,11.6,19.05,457.2,200.0,12,14.0,8,3.450961901,0.199209375,0.313875,1.569375
850,0.208kV_Cooper,40631,29,29,1P-VCBB-12-11.6-3/4-Cu,VCBB,0.253,11.6,19.05,457.2,200.0,12,14.0,8,1.504585312,0.210853125,0.3483,1.7415
851,0.208kV_Cooper,40631,30,30,1P-VCBB-12-11.6-3/4-Cu,VCBB,0.253,11.6,19.05,457.2,200.0,12,14.0,8,1.59238413,0.2116125,0.326025,1.630125
852,0.208kV_Cooper,40631,31,31,1P-VCBB-12-15.3-3/4-Cu,VCBB,0.253,15.3,19.05,457.2,200.0,12,14.0,8,4.006695267,0.209840625,0.33615,1.68075
853,0.208kV_Cooper,40631,32,32,1P-VCBB-12-15.3-3/4-Cu,VCBB,0.253,15.3,19.05,457.2,200.0,12,14.0,8,3.461042232,0.21465,0.338175,1.6908750000000001
854,0.208kV_Cooper,40631,33,33,1P-VCBB-12-22.7-3/4-Cu,VCBB,0.253,22.7,19.05,457.2,200.0,12,14.0,8,1.788291221,0.233128125,0.3726,1.8629999999999998
855,0.208kV_Cooper,40631,34,34,1P-VCBB-12-22.7-3/4-Cu,VCBB,0.253,22.7,19.05,457.2,200.0,12,14.0,8,0.354189992,1.237021875,1.881225,9.406125
856,0.208kV_Cooper,40631,35,35,1P-VCBB-12-22.7-3/4-Cu,VCBB,0.253,22.7,19.05,457.2,200.0,12,14.0,8,1.788291221,0.2460375,0.447525,2.237625
857,0.208kV_Cooper,40631,36,36,1P-VCBB-12-22.7-3/4-Al,VCBB,0.253,22.7,19.05,457.2,200.0,12,14.0,8,1.788291221,0.21414375,0.342225,1.711125
858,0.208kV_Cooper,40631,37,37,1P-VCBB-12-22.7-3/4-Al,VCBB,0.253,22.7,19.05,457.2,82.0,12,14.0,8,1.788291221,1.37041875,1.8306,22.32439024390244
859,0.208kV_Cooper,40631,38,38,1P-VCBB-12-22.7-3/4-Al,VCBB,0.253,22.7,19.05,457.2,33.33333333,12,14.0,8,1.788291221,0.705965625,1.091475,32.74425000327442
860,0.208kV_Cooper,40631,39,39,1P-VCB-12-22.7-3/4-Al,VCB,0.253,22.7,19.05,457.2,200.0,12,14.0,8,4.020997359,,,
861,0.208kV_Cooper,40631,40,40,1P-VCB-12-22.7-3/4-Al,VCB,0.253,22.7,19.05,457.2,200.0,12,14.0,8,4.069470815,0.21211875,0.3159,1.5795000000000001
862,0.208kV_Cooper,40631,41,41,3P-VCB-12-19.9-3/4-Al,VCB,0.215,19.9,19.05,457.2,200.0,12,14.0,8,5.461481778,3.967228125,5.98185,29.90925
863,0.208kV_Cooper,40631,42,42,3P-VCB/B1-12-19.9-3/4-Al,VCBB,0.215,19.9,19.05,457.2,154.0,12,14.0,8,4.127266328,3.03699375,4.299075,27.916071428571428
864,0.208kV_Cooper,40631,43,43,3P-VCB/B1-12-19.9-3/4-Al,VCBB,0.215,19.9,19.05,457.2,190.0,12,14.0,8,1.827319968,3.3159375,4.7223,24.85421052631579
865,0.208kV_Cooper,40631,44,44,3P-VCB-12-10-3/4-Al,VCB,0.215,19.9,19.05,457.2,200.0,12,14.0,8,0.751146981,1.57696875,2.031075,10.155375
866,0.208kV_Cooper,40631,45,45,3P-VCB/B1-12-10-3/4-Al,VCBB,0.215,10.0,19.05,457.2,78.0,12,14.0,8,4.583430427,0.68394375,0.9801,12.565384615384616
867,0.208kV_Cooper,40631,46,46,3P-VCB/B1-12-10-3/4-Al,VCBB,0.215,10.0,19.05,457.2,32.0,12,14.0,8,4.840164352,0.29008125,0.427275,13.352343750000001
868,0.208kV_Cooper,40631,47,47,3P-VCB-12-5-3/4-Al,VCB,0.215,5.0,19.05,457.2,200.0,12,14.0,8,4.846699645,0.23641875,0.358425,1.792125
869,0.208kV_Cooper,40631,48,48,3P-VCB-12-5-3/4-Al,VCB,0.215,5.0,19.05,457.2,41.66666667,12,14.0,8,4.559582804,0.228571875,0.342225,8.21339999934293
870,0.208kV_Cooper,40631,49,49,3P-VCBB-12-5-3/4-Al,VCBB,0.215,5.0,19.05,457.2,200.0,12,14.0,8,1.668218186,2.1920625,3.857625,19.288125
871,0.208kV_Cooper,40631,50,50,3P-VCBB/B2-12-5-3/4-Al,VCBB,0.215,5.0,19.05,457.2,200.0,12,14.0,8,1.110020798,2.691984375,4.6899,23.449499999999997
872,0.208kV_Cooper,40631,51,51,3P-VCBB/B2-12-2.5-3/4-Al,VCBB,0.215,2.5,19.05,457.2,200.0,12,14.0,8,0.61686477,0.75076875,1.2393,6.1965
873,0.208kV_Cooper,40631,52,52,3P-VCB-12-19.9-3/4-Al,VCB,0.215,19.9,19.05,457.2,200.0,12,14.0,8,1.506916256,0.584971875,0.729,3.645
874,0.208kV_Cooper,40631,53,53,3P-VCB-12-19.9-3/4-Al,VCB,0.215,19.9,19.05,457.2,200.0,12,14.0,8,5.031538649,0.326278125,0.56295,2.8147499999999996
875,0.208kV_Cooper,40631,54,54,3P-VCB-12-19.9-1/4-Cu,VCB,0.215,19.9,6.35,457.2,200.0,12,14.0,8,4.804756358,0.442715625,0.74925,3.74625
876,0.208kV_Cooper,40631,55,55,3P-VCB-12-19.9-1/4-Cu,VCB,0.215,19.9,6.35,457.2,200.0,12,14.0,8,0.471045782,1.3597875,1.877175,9.385875
877,0.208kV_Cooper,40631,56,56,3P-VCB-12-19.9-1/4-Cu,VCB,0.215,19.9,6.35,457.2,200.0,12,14.0,8,4.903758986,0.480178125,0.690525,3.4526250000000003
878,0.208kV_Cooper,40631,57,57,3P-VCB-12-10-1/4-Cu,VCB,0.215,10.0,6.35,457.2,200.0,12,14.0,8,4.880853085,0.21819375,0.33615,1.68075
879,0.208kV_Cooper,40631,58,58,3P-VCB-12-10-1/4-Cu,VCB,0.215,10.0,6.35,457.2,200.0,12,14.0,8,4.994163456,0.215915625,0.36045,1.8022500000000001
880,0.208kV_Cooper,40631,59,59,3P-VCB-12-10-1/4-Cu,VCB,0.215,10.0,6.35,457.2,200.0,12,14.0,8,4.977376082,0.229078125,0.32805,1.64025
881,0.208kV_Cooper,40631,60,60,3P-VCBB/B2-12-10-1/4-Cu,VCBB,0.215,10.0,6.35,457.2,200.0,12,14.0,8,0.202348391,2.460121875,5.105025,25.525125000000003
882,0.208kV_Cooper,40631,61,61,3P-VCBB/B2-12-5-1/4-Cu,VCBB,0.215,5.0,6.35,457.2,200.0,12,14.0,8,5.729764403,1.180828125,1.889325,9.446625000000001
883,0.208kV_Cooper,40631,62,62,3P-VCBB/B2-12-2.5-1/4-Cu,VCBB,0.215,2.5,6.35,457.2,200.0,12,14.0,8,4.068564473,0.203259375,0.32805,1.64025
884,0.208kV_Cooper,40631,63,63,1P-VCBB-12-22.7-1/4-Cu,VCBB,0.253,22.7,6.35,457.2,200.0,12,14.0,8,2.306550658,2.939540625,7.44795,37.239749999999994
885,0.208kV_Cooper,40631,64,64,1P-VCBB-12-11.6-1/4-Cu,VCBB,0.253,11.6,6.35,457.2,70.0,12,14.0,8,4.282208804,0.26325,0.39285,5.6121428571428575
886,0.208kV_Cooper,40631,65,65,1P-VCBB-12-11.6-1/4-Cu,VCBB,0.253,11.6,6.35,457.2,117.0,12,14.0,8,3.655742528,0.406771875,0.5994,5.1230769230769235
887,0.208kV_Cooper,40631,66,66,1P-VCBB-12-11.6-1/4-Al,VCBB,0.253,11.6,6.35,457.2,83.33333333,12,14.0,8,4.439480707,0.662934375,1.00035,12.00420000048017
888,0.208kV_Cooper,40631,67,67,1P-VCBB-12-11.6-1/4-Al,VCBB,0.253,11.6,6.35,457.2,150.0,12,14.0,8,4.092018861,1.8862875,3.161025,21.0735
889,0.208kV_Cooper,40631,70,70,1P-VCBB-12-5-1/4-Al,VCBB,0.253,5.0,6.35,457.2,200.0,12,14.0,8,4.370164573,0.232621875,0.386775,1.9338749999999998
890,0.208kV_Cooper,40631,68,68,1P-VCB-12-11.6-1/4-Al,VCB,0.253,11.6,6.35,457.2,200.0,12,14.0,8,4.097012148,0.25059375,0.402975,2.014875
891,0.208kV_Cooper,40631,69,69,1P-VCB-12-11.6-1/4-Al,VCB,0.253,11.6,6.35,457.2,200.0,12,14.0,8,4.130665757,0.2419875,0.358425,1.792125
892,0.208kV_Cooper,40631,71,71,3P-VCB-12-10-1/4-Al,VCB,0.215,10.0,6.35,457.2,200.0,12,14.0,8,4.888081009,0.2865375,0.3969,1.9844999999999997
893,0.208kV_Cooper,40631,72,72,3P-VCB-12-10-1/4-Al,VCB,0.215,10.0,6.35,457.2,200.0,12,14.0,8,2.610752077,0.330328125,0.4617,2.3085
894,0.208kV_Cooper,40631,73,73,3P-VCB-12-10-1/4-Al,VCB,0.215,10.0,6.35,457.2,200.0,12,14.0,8,3.929851157,2.073853125,3.09015,15.45075
895,0.208kV_Cooper,40631,74,74,3P-VCB-12-5-1/4-Al,VCB,0.215,5.0,6.35,457.2,200.0,12,14.0,8,2.50353923,0.911503125,1.2069,6.0345
896,0.208kV_Cooper,40631,75,75,3P-VCBB-12-5-1/4-Al,VCBB,0.215,5.0,6.35,457.2,200.0,12,14.0,8,1.075406778,1.358015625,3.4587,17.293499999999998
897,0.208kV_Cooper,40631,76,76,3P-VCB-12-5-1/4-Cu,VCB,0.215,5.1,6.35,457.2,200.0,8,6.0,6,1.059996235,0.600665625,0.897075,4.4853749999999994
898,0.208kV_Cooper,40631,77,77,3P-VCB-12-2.5-1/4-Cu,VCB,0.215,2.5,6.35,457.2,200.0,8,6.0,6,1.090844667,0.32805,0.483975,2.419875
899,0.208kV_Cooper,40631,78,78,3P-VCB-12-2.5-1/4-Cu,VCB,0.215,2.5,6.35,457.2,133.3333333,8,6.0,6,1.389855196,0.282234375,0.4455,3.3412500008353128
900,0.208kV_Cooper,40631,79,79,3P-VCB-12-2.5-1/4-Cu,VCB,0.215,2.5,6.35,457.2,133.3333333,8,6.0,6,3.06709517,0.239709375,0.338175,2.5363125006340783
901,0.208kV_Cooper,40631,80,80,3P-VCB-12-2.5-1/4-Cu,VCB,0.215,2.5,6.35,457.2,200.0,8,6.0,6,3.658288353,0.262996875,0.3483,1.7415
902,0.208kV_Cooper,40631,81,81,3P-VCB-12-5-1/4-Cu,VCB,0.215,5.0,6.35,457.2,200.0,8,6.0,6,1.577505135,0.50878125,0.6318,3.1590000000000003
903,0.208kV_Cooper,40631,82,82,3P-VCBB-12-5-1/4-Cu,VCBB,0.215,5.0,6.35,457.2,200.0,8,6.0,6,1.249264283,0.5619375,0.72495,3.62475
904,0.208kV_Cooper,40631,83,83,3P-VCBB-12-2.5-1/4-Cu,VCBB,0.215,2.5,6.35,457.2,200.0,8,6.0,6,2.847147798,0.878090625,1.28385,6.41925
905,0.208kV_Cooper,40631,84,84,3P-VCB-12-2.5-1/4-Al,VCB,0.215,2.5,6.35,457.2,200.0,8,6.0,6,3.450961901,0.435121875,0.61965,3.09825
906,0.208kV_Cooper,40631,85,85,3P-VCB-12-5-1/4-Al,VCB,0.215,5.0,6.35,457.2,200.0,8,6.0,6,1.504585312,1.101346875,1.678725,8.393625
907,0.208kV_Cooper,40631,86,86,3P-VCB-12-5-1/4-Al,VCB,0.215,5.0,6.35,457.2,200.0,8,6.0,6,1.59238413,1.31979375,2.071575,10.357875
908,0.208kV_Cooper,40631,87,87,3P-VCB-12-2.5-1/4-Al,VCB,0.215,2.5,6.35,457.2,200.0,8,6.0,6,4.006695267,0.3817125,0.5508,2.754
909,0.208kV_Cooper,40631,89,89,3P-VCBB-12-2.5-1/4-Al,VCBB,0.215,2.5,6.35,457.2,200.0,8,6.0,6,16.03547602,0.61155,0.909225,4.546125
910,0.208kV_Cooper,40631,90,90,3P-VCBB-12-5-1/4-Al,VCBB,0.215,5.0,6.35,457.2,200.0,8,6.0,6,16.22160938,2.025253125,2.94435,14.72175
911,0.208kV_Cooper,40631,91,91,1P-VCB-12-11.6-1/4-Al,VCB,0.253,11.6,6.35,457.2,50.0,8,6.0,6,16.02551348,0.350325,0.613575,12.2715
912,0.208kV_Cooper,40631,92,92,1P-VCB-12-11.6-1/4-Al,VCB,0.253,11.6,6.35,457.2,50.0,8,6.0,6,3.461042232,0.30020625,0.488025,9.7605
913,0.208kV_Cooper,40631,93,93,1P-VCB-12-22.7-1/4-Al,VCB,0.253,22.7,6.35,457.2,83.33333333,8,6.0,6,1.788291221,1.777190625,4.39425,52.73100000210924
914,0.208kV_Cooper,40631,94,94,1P-VCB-12-22.7-1/4-Al,VCB,0.253,22.7,6.35,457.2,83.33333333,8,6.0,6,1.788291221,1.07983125,2.909925,34.91910000139676
915,0.208kV_Cooper,40631,95,95,1P-VCB-12-22.7-1/4-Al,VCB,0.253,22.7,6.35,457.2,200.0,8,6.0,6,1.788291221,3.524765625,8.733825,43.669124999999994
916,0.208kV_Cooper,40631,96,96,1P-VCB-12-11.6-1/4-Al,VCB,0.253,11.6,6.35,457.2,200.0,8,6.0,6,1.788291221,1.349915625,3.148875,15.744374999999998
917,0.208kV_Cooper,40631,97,97,1P-VCB-12-5-1/4-Al,VCB,0.253,5.0,6.35,457.2,200.0,8,6.0,6,1.788291221,0.378421875,0.5022,2.5109999999999997
918,0.208kV_Cooper,40631,98,98,1P-VCBB-12-5-1/4-Al,VCBB,0.253,5.0,6.35,457.2,200.0,8,6.0,6,17.11137601,0.54219375,0.74115,3.7057499999999997
919,0.208kV_Cooper,40631,99,99,1P-VCBB-12-11.6-1/4-Al,VCBB,0.253,11.6,6.35,457.2,83.33333333,8,6.0,6,1.788291221,1.096790625,1.536975,18.443700000737746
920,0.208kV_Cooper,40631,100,100,1P-VCBB-12-11.6-1/4-Al,VCBB,0.253,11.6,6.35,457.2,150.0,8,6.0,6,4.020997359,1.355990625,2.32875,15.524999999999999
921,0.208kV_Cooper,40631,101,101,1P-VCBB-12-11.6-1/4-Cu,VCBB,0.253,11.6,6.35,457.2,100.0,8,6.0,6,4.069470815,0.39943125,0.548775,5.48775
922,0.208kV_Cooper,40631,102,102,1P-VCBB-12-11.6-1/4-Cu,VCBB,0.253,11.6,6.35,457.2,200.0,8,6.0,6,1.788291221,0.794053125,1.180575,5.902874999999999
923,0.208kV_Cooper,40631,103,103,1P-VCBB-12-22.7-1/4-Cu,VCBB,0.253,22.7,6.35,457.2,83.33333333,8,6.0,6,17.85622449,1.426865625,2.36925,28.431000001137242
924,0.208kV_Cooper,40631,103,103,1P-VCBB-12-22.7-1/4-Cu,VCBB,0.253,22.7,6.35,457.2,150.0,8,6.0,6,18.05239579,1.560515625,3.707775,24.7185
925,0.208kV_Cooper,40631,104,104,1P-VCB-12-22.7-1/4-Cu,VCB,0.253,22.7,6.35,457.2,200.0,8,6.0,6,17.75570337,2.0179125,6.23295,31.164749999999998
926,0.208kV_Cooper,40631,105,105,1P-VCB-12-11.6-1/4-Cu,VCB,0.253,11.6,6.35,457.2,200.0,8,6.0,6,17.89434623,0.245784375,0.5832,2.9160000000000004
927,0.208kV_Cooper,40631,106,106,1P-VCB-12-11.6-1/4-Cu,VCB,0.253,11.6,6.35,457.2,200.0,8,6.0,6,15.43758805,0.264515625,0.7371,3.6854999999999998
928,0.208kV_Cooper,40631,107,107,1P-VCB-12-11.6-1/4-Cu,VCB,0.253,11.6,6.35,457.2,200.0,8,6.0,6,18.14804662,0.23945625,0.37665,1.8832499999999999
929,0.208kV_Cooper,40631,108,108,1P-VCB-12-22.7-1/4-Cu,VCB,0.253,22.7,6.35,457.2,200.0,8,6.0,6,18.28135775,,0.0,0.0
930,0.208kV_Cooper,40631,,,3P-VOA-12-20-1-Cu,VOA,,20.0,,457.2,,open air,,open air,18.02139119,4.19833125,5.2569,
931,0.6kV_Kinetrics,40939,K-016084-677,K-016084-677,VCB-5-6-0.5-36,VCB,0.61,5.21,12.7,914.4,107.3333333,20,20.0,20,4.501618038,0.285714286,0.38,3.540372671906948
932,0.6kV_Kinetrics,40939,K-016084-678,K-016084-678,VCB-5-12-0.5-36,VCB,0.61,5.21,12.7,914.4,206.6666667,20,20.0,20,4.641891615,0.642857143,0.85,4.1129032251430795
933,0.6kV_Kinetrics,40939,K-016084-679,K-016084-679,VCB-5-6-0.5-27,VCB,0.61,5.21,12.7,685.8,106.8333333,20,20.0,20,4.583430427,0.4,0.46,4.30577223223269
934,0.6kV_Kinetrics,40939,K-016084-680,K-016084-680,VCB-5-12-0.5-27,VCB,0.61,5.17,12.7,685.8,198.3333333,20,20.0,20,4.840164352,0.728571429,0.9,4.537815126813079
935,0.6kV_Kinetrics,40939,K-016084-681,K-016084-681,VCB-5-12-0.5-27,VCB,0.61,5.21,12.7,685.8,206.6666667,20,20.0,20,4.846699645,1.328571429,1.53,7.403225805257544
936,0.6kV_Kinetrics,40939,K-016084-682,K-016084-682,VCB-5-6-0.5-18,VCB,0.61,5.21,12.7,457.2,107.1666667,20,20.0,20,4.559582804,1.214285714,1.56,14.556765158769283
937,0.6kV_Kinetrics,40939,K-016084-683,K-016084-683,VCB-5-12-0.5-18,VCB,0.61,5.21,12.7,457.2,206.6666667,20,20.0,20,4.623207214,2.414285714,3.15,15.24193548141259
938,0.6kV_Kinetrics,40939,K-016084-684,K-016084-684,VCBB-5-6-0.5-36,VCBB,0.61,5.21,12.7,914.4,98.66666667,20,20.0,20,5.042722764,0.071428571,0.1099,1.1138513513137214
939,0.6kV_Kinetrics,40939,K-016084-685,K-016084-685,VCBB-5-12-0.5-36,VCBB,0.61,5.21,12.7,914.4,198.3333333,20,20.0,20,5.048521847,0.257142857,0.4082,2.0581512608501096
940,0.6kV_Kinetrics,40939,K-016084-686,K-016084-686,VCBB-5-6-0.5-27,VCBB,0.61,5.21,12.7,685.8,100.5,20,20.0,20,4.990542718,0.128571429,0.2041,2.0308457711442784
941,0.6kV_Kinetrics,40939,K-016084-687,K-016084-687,VCBB-5-12-0.5-27,VCBB,0.61,5.21,12.7,685.8,198.3333333,20,20.0,20,5.031538649,0.3,0.471,2.374789916365511
942,0.6kV_Kinetrics,40939,K-016084-688,K-016084-688,VCBB-5-6-0.5-18,VCBB,0.61,5.21,12.7,457.2,98.66666667,20,20.0,20,4.804756358,0.357142857,0.5652,5.7283783781848525
943,0.6kV_Kinetrics,40939,K-016084-689,K-016084-689,VCBB-5-12-0.5-18,VCBB,0.61,5.21,12.7,457.2,208.3333333,20,20.0,20,5.042323496,0.7,1.099,5.275200000844032
944,0.6kV_Kinetrics,40939,K-016084-690,K-016084-690,VCBB-5-6-1.25-36,VCBB,0.61,5.21,31.75,914.4,107.6666667,20,20.0,20,4.903758986,0.271428571,0.4239,3.9371517015674455
945,0.6kV_Kinetrics,40939,K-016084-691,K-016084-691,VCBB-5-12-1.25-36,VCBB,0.61,5.21,31.75,914.4,206.6666667,20,20.0,20,4.880853085,0.657142857,1.0362,5.013870966933246
946,0.6kV_Kinetrics,40939,K-016084-692,K-016084-692,VCBB-5-6-1.25-27,VCBB,0.61,5.21,31.75,685.8,107.3333333,20,20.0,20,4.994163456,0.428571429,0.6751,6.28975155474837
947,0.6kV_Kinetrics,40939,K-016084-693,K-016084-693,VCBB-5-12-1.25-27,VCBB,0.61,5.21,31.75,685.8,206.6666667,20,20.0,20,4.977376082,0.828571429,1.3031,6.305322579628173
948,0.6kV_Kinetrics,40939,K-016084-694,K-016084-694,VCBB-5-6-1.25-18,VCBB,0.61,5.21,31.75,457.2,107.3333333,20,20.0,20,4.906525943,0.757142857,1.1932,11.116770189787816
949,0.6kV_Kinetrics,40939,K-016084-695,K-016084-695,VCBB-5-12-1.25-18,VCBB,0.61,5.21,31.75,457.2,206.6666667,20,20.0,20,4.910556311,1.485714286,2.3393,11.31919354656142
950,0.6kV_Kinetrics,40940,K-016084-696,K-016084-696,VCB-5-6-1.25-36,VCB,0.61,5.21,31.75,914.4,106.8333333,20,20.0,20,4.068564473,0.3,0.39,3.6505460229798894
951,0.6kV_Kinetrics,40940,K-016084-697,K-016084-697,VCB-5-12-1.25-36,VCB,0.61,5.21,31.75,914.4,206.6666667,20,20.0,20,4.185415851,0.9,1.03,4.983870966938086
952,0.6kV_Kinetrics,40940,K-016084-698,K-016084-698,VCB-5-6-1.25-27,VCB,0.61,5.21,31.75,685.8,106.6666667,20,20.0,20,4.282208804,0.614285714,0.75,7.031249997802735
953,0.6kV_Kinetrics,40940,K-016084-699,K-016084-699,VCB-5-12-1.25-27,VCB,0.61,5.17,31.75,685.8,206.6666667,20,20.0,20,4.445297206,1.542857143,1.8,8.709677417950052
954,0.6kV_Kinetrics,40940,K-016084-700,K-016084-700,VCB-5-12-1.25-27,VCB,0.61,5.21,31.75,685.8,206.6666667,20,20.0,20,4.439480707,1.6,1.96,9.48387096621228
955,0.6kV_Kinetrics,40940,K-016084-701,K-016084-701,VCB-5-6-1.25-18,VCB,0.61,5.21,31.75,457.2,106.1666667,20,20.0,20,4.092018861,0.942857143,1.15,10.832025114338453
956,0.6kV_Kinetrics,40940,K-016084-702,K-016084-702,VCB-5-12-1.25-18,VCB,0.61,5.21,31.75,457.2,206.6666667,20,20.0,20,4.370164573,2.642857143,3.51,16.983870965002602
957,0.6kV_Kinetrics,40940,K-016084-703,K-016084-703,VCB-5-6-2-36,VCB,0.61,5.21,50.8,914.4,106.1666667,20,20.0,20,4.097012148,0.257142857,0.26,2.4489795910678245
958,0.6kV_Kinetrics,40940,K-016084-704,K-016084-704,VCB-5-12-2-36,VCB,0.61,5.21,50.8,914.4,206.6666667,20,20.0,20,4.130665757,0.857142857,1.03,4.983870966938086
959,0.6kV_Kinetrics,40940,K-016084-705,K-016084-705,VCB-5-6-2-27,VCB,0.61,5.21,50.8,685.8,105.6666667,20,20.0,20,3.911480647,0.385714286,0.52,4.921135645135289
960,0.6kV_Kinetrics,40940,K-016084-706,K-016084-706,VCB-5-12-2-27,VCB,0.61,5.21,50.8,685.8,206.6666667,20,20.0,20,4.073663729,1.342857143,1.73,8.370967740585327
