seq,Lab,Test Date,Trace/ID,Trace/ID_1,Test_Description,config,Voc,Ibf,gap_mm,D_mm,t,width_in,height_in,depth_in,Iameas,IEAve,IEmeas,IErate
961,0.6kV_Kinetrics,40940,K-016084-707,K-016084-707,VCB-5-6-2-18,VCB,0.61,5.21,50.8,457.2,106.5,20,20.0,20,3.880830327,0.9,1.11,10.422535211267606
962,0.6kV_Kinetrics,40940,K-016084-708,K-016084-708,VCB-5-12-2-18,VCB,0.61,5.21,50.8,457.2,206.6666667,20,20.0,20,3.995585482,2.457142857,3.33,16.112903223207596
963,0.6kV_Kinetrics,40940,K-016084-709,K-016084-709,VCBB-5-6-2-36,VCBB,0.61,5.21,50.8,914.4,106.8333333,20,20.0,20,4.767092456,0.1,0.157,1.4695787836098528
964,0.6kV_Kinetrics,40940,K-016084-710,K-016084-710,VCBB-5-12-2-36,VCBB,0.61,5.21,50.8,914.4,206.6666667,20,20.0,20,4.764342239,0.271428571,0.4239,2.0511290319272373
965,0.6kV_Kinetrics,40940,K-016084-711,K-016084-711,VCBB-5-6-2-27,VCBB,0.61,5.21,50.8,685.8,107.5,20,20.0,20,4.745731619,0.171428571,0.2669,2.482790697674419
966,0.6kV_Kinetrics,40940,K-016084-712,K-016084-712,VCBB-5-12-2-27,VCBB,0.61,5.21,50.8,685.8,208.3333333,20,20.0,20,4.842948514,0.414285714,0.6437,3.089760000494362
967,0.6kV_Kinetrics,40940,K-016084-713,K-016084-713,VCBB-5-6-2-18,VCBB,0.61,5.21,50.8,457.2,106.8333333,20,20.0,20,4.775329276,0.342857143,0.5338,4.9965678642735005
968,0.6kV_Kinetrics,40940,K-016084-714,K-016084-714,VCBB-5-12-2-18,VCBB,0.61,5.21,50.8,457.2,208.3333333,20,20.0,20,4.811069681,1.128571429,1.7741,8.515680001362508
969,0.6kV_Kinetrics,40940,K-016084-717,K-016084-717,VCBB-20-6-2-36,VCBB,0.61,20.02,50.8,914.4,107.1666667,20,20.0,20,17.52111036,0.785714286,1.2403,11.573561427193294
970,0.6kV_Kinetrics,40940,K-016084-718,K-016084-718,VCBB-20-12-2-36,VCBB,0.61,20.02,50.8,914.4,206.6666667,20,20.0,20,17.47638902,2.028571429,2.5,12.096774191597294
971,0.6kV_Kinetrics,40940,K-016084-719,K-016084-719,VCBB-20-6-2-27,VCBB,0.61,20.02,50.8,685.8,107.3333333,20,20.0,20,17.66229811,1.171428571,1.8369,17.113975160594403
972,0.6kV_Kinetrics,40940,K-016084-720,K-016084-720,VCBB-20-12-2-27,VCBB,0.61,20.02,50.8,685.8,206.6666667,20,20.0,20,17.25339438,3.714285714,5.8247,28.184032253518705
973,0.6kV_Kinetrics,40940,K-016084-721,K-016084-721,VCBB-20-6-2-18,VCBB,0.61,20.02,50.8,457.2,107.3333333,20,20.0,20,17.5629383,2.814285714,4.4117,41.102795043820734
974,0.6kV_Kinetrics,40940,K-016084-722,K-016084-722,VCBB-20-12-2-18,VCBB,0.61,20.02,50.8,457.2,206.6666667,20,20.0,20,17.30642666,6.914285714,10.8487,52.49370966895262
975,0.6kV_Kinetrics,40940,K-016084-723,K-016084-723,VCB-20-6-2-36,VCB,0.61,20.02,50.8,914.4,206.6666667,20,20.0,20,9.291984702,1.842857143,2.06,9.967741933876171
976,0.6kV_Kinetrics,40940,K-016084-724,K-016084-724,VCB-20-12-2-36,VCB,0.61,20.02,50.8,914.4,205.0,20,20.0,20,16.03547602,4.342857143,4.81,23.46341463414634
977,0.6kV_Kinetrics,40940,K-016084-725,K-016084-725,VCB-20-6-2-27,VCB,0.61,20.02,50.8,685.8,106.3333333,20,20.0,20,16.22160938,1.728571429,2.08,19.561128532777783
978,0.6kV_Kinetrics,40940,K-016084-726,K-016084-726,VCB-20-12-2-27,VCB,0.61,20.02,50.8,685.8,206.6666667,20,20.0,20,16.02551348,5.285714286,5.96,28.83870967276795
979,0.6kV_Kinetrics,40940,K-016084-727,K-016084-727,VCB-20-6-2-18,VCB,0.61,20.02,50.8,457.2,106.3333333,20,20.0,20,15.50665843,4.085714286,4.81,45.23510973204862
980,0.6kV_Kinetrics,40940,K-016084-728,K-016084-728,VCB-20-12-2-18,VCB,0.61,20.02,50.8,457.2,205.0,20,20.0,20,15.95379647,7.4,12.4,60.487804878048784
981,0.6kV_Kinetrics,40941,K-016084-729,K-016084-729,VCB-20-6-1.25-36,VCB,0.61,20.02,31.75,914.4,106.6666667,20,20.0,20,17.09924862,1.057142857,1.34,12.562499996074221
982,0.6kV_Kinetrics,40941,K-016084-730,K-016084-730,VCB-20-12-1.25-36,VCB,0.61,20.02,31.75,914.4,206.6666667,20,20.0,20,17.26406815,2.871428571,3.48,16.83870967470343
983,0.6kV_Kinetrics,40941,K-016084-731,K-016084-731,VCB-20-6-1.25-27,VCB,0.61,20.02,31.75,685.8,106.6666667,20,20.0,20,17.08694037,1.642857143,2.11,19.78124999381836
984,0.6kV_Kinetrics,40941,K-016084-732,K-016084-732,VCB-20-12-1.25-27,VCB,0.61,20.02,31.75,685.8,206.6666667,20,20.0,20,17.19222546,4.714285714,5.77,27.91935483420655
985,0.6kV_Kinetrics,40941,K-016084-733,K-016084-733,VCB-20-6-1.25-18,VCB,0.61,20.02,31.75,457.2,106.6666667,20,20.0,20,17.11137601,4.5,5.85,54.84374998286133
986,0.6kV_Kinetrics,40941,K-016084-734,K-016084-734,VCB-20-12-1.25-18,VCB,0.61,20.02,31.75,457.2,206.6666667,20,20.0,20,16.96152918,6.95,13.0,62.90322579630593
987,0.6kV_Kinetrics,40941,K-016084-735,K-016084-735,VCBB-20-6-1.25-36,VCBB,0.61,20.02,31.75,914.4,106.8333333,20,20.0,20,18.08522262,0.485714286,1.77,16.567862719677958
988,0.6kV_Kinetrics,40941,K-016084-736,K-016084-736,VCBB-20-12-1.25-36,VCBB,0.61,20.02,31.75,914.4,107.0,20,20.0,20,17.79804163,1.528571429,3.1871,29.785981308411216
989,0.6kV_Kinetrics,40941,K-016084-737,K-016084-737,VCBB-20-6-1.25-27,VCBB,0.61,20.02,31.75,685.8,206.6666667,20,20.0,20,11.23738668,0.885714286,2.4,11.612903223933403
990,0.6kV_Kinetrics,40941,K-016084-738,K-016084-738,VCBB-20-12-1.25-27,VCBB,0.61,20.02,31.75,685.8,107.0,20,20.0,20,17.85622449,2.1,5.3,49.53271028037383
991,0.6kV_Kinetrics,40941,K-016084-739,K-016084-739,VCBB-20-6-1.25-18,VCBB,0.61,20.02,31.75,457.2,107.0,20,20.0,20,18.05239579,1.528571429,2.2,20.560747663551403
992,0.6kV_Kinetrics,40941,K-016084-740,K-016084-740,VCBB-20-12-1.25-18,VCBB,0.61,20.02,31.75,457.2,206.6666667,20,20.0,20,17.75570337,3.4,6.4,30.967741930489076
993,0.6kV_Kinetrics,40941,K-016084-741,K-016084-741,VCBB-20-12-1.25-18,VCBB,0.61,20.02,31.75,457.2,200.0,20,20.0,20,17.89434623,7.6,9.5,47.5
994,0.6kV_Kinetrics,40941,K-016084-742,K-016084-742,VCBB-20-6-0.5-36,VCBB,0.61,20.02,12.7,914.4,107.0,20,20.0,20,18.38141498,0.571428571,1.89,17.66355140186916
995,0.6kV_Kinetrics,40941,K-016084-743,K-016084-743,VCBB-20-12-0.5-36,VCBB,0.61,20.02,12.7,914.4,206.6666667,20,20.0,20,18.14804662,1.942857143,3.0458,14.737741933106815
996,0.6kV_Kinetrics,40941,K-016084-744,K-016084-744,VCBB-20-6-0.5-27,VCBB,0.61,20.02,12.7,685.8,107.3333333,20,20.0,20,18.28135775,1.171428571,1.8369,17.113975160594403
997,0.6kV_Kinetrics,40941,K-016084-745,K-016084-745,VCBB-20-12-0.5-27,VCBB,0.61,20.02,12.7,685.8,206.6666667,20,20.0,20,18.02139119,3.757142857,5.9032,28.563870963134857
998,0.6kV_Kinetrics,40941,K-016084-746,K-016084-746,VCBB-20-6-0.5-18,VCBB,0.61,20.02,12.7,457.2,108.0,20,20.0,20,18.37506337,2.485714286,5.91,54.72222222222222
999,0.6kV_Kinetrics,40941,K-016084-747,K-016084-747,VCBB-20-12-0.5-18,VCBB,0.61,20.02,12.7,457.2,206.6666667,20,20.0,20,18.02080217,7.857142857,12.3402,59.71064515165957
1000,0.6kV_Kinetrics,40941,K-016084-748,K-016084-748,VCB-20-6-0.5-36,VCB,0.61,20.02,12.7,914.4,107.8333333,20,20.0,20,17.82437798,0.7,0.9,8.346213294697439
1001,0.6kV_Kinetrics,40941,K-016084-749,K-016084-749,VCB-20-6-0.5-36,VCB,0.61,20.02,12.7,914.4,107.8333333,20,20.0,20,17.80128653,0.914285714,1.07,9.92272025036251
1002,0.6kV_Kinetrics,40941,K-016084-750,K-016084-750,VCB-20-12-0.5-36,VCB,0.61,20.02,12.7,914.4,208.3333333,20,20.0,20,17.97264129,1.442857143,1.71,8.208000001313279
1003,0.6kV_Kinetrics,40941,K-016084-751,K-016084-751,VCB-20-6-0.5-27,VCB,0.61,20.02,12.7,685.8,108.0,20,20.0,20,17.53227131,1.328571429,1.82,16.851851851851855
1004,0.6kV_Kinetrics,40941,K-016084-752,K-016084-752,VCB-20-12-0.5-27,VCB,0.61,20.02,12.7,685.8,208.3333333,20,20.0,20,17.89437639,3.185714286,3.94,18.91200000302592
1005,0.6kV_Kinetrics,40941,K-016084-753,K-016084-753,VCB-20-6-0.5-18,VCB,0.61,20.02,12.7,457.2,107.8333333,20,20.0,20,17.47946985,2.814285714,3.85,35.70324576065015
1006,0.6kV_Kinetrics,40941,K-016084-754,K-016084-754,VCB-20-12-0.5-18,VCB,0.61,20.02,12.7,457.2,208.3333333,20,20.0,20,17.80923449,5.842857143,7.89,37.872000006059515
1007,0.6kV_Kinetrics,40942,K-016084-760,K-016084-760,VCBB-40-6-0.5-36,VCBB,0.61,36.67,12.7,914.4,107.3333333,20,20.0,20,31.47101583,2.114285714,3.3127,30.86366460585828
1008,0.6kV_Kinetrics,40942,K-016084-761,K-016084-761,VCBB-40-12-0.5-36,VCBB,0.61,36.67,12.7,914.4,206.6666667,20,20.0,20,30.88679012,5.728571429,8.9961,43.52951612201137
1009,0.6kV_Kinetrics,40942,K-016084-762,K-016084-762,VCBB-40-6-0.5-27,VCBB,0.61,36.67,12.7,685.8,107.3333333,20,20.0,20,31.21221665,3.757142857,5.9032,54.99875778105552
1010,0.6kV_Kinetrics,40942,K-016084-763,K-016084-763,VCBB-40-12-0.5-27,VCBB,0.61,36.67,12.7,685.8,208.3333333,20,20.0,20,30.7395963,8.028571429,12.6071,60.51408000968226
1011,0.6kV_Kinetrics,40942,K-016084-764,K-016084-764,VCBB-40-6-0.5-18,VCBB,0.61,36.67,12.7,457.2,107.5,20,20.0,20,32.03690695,7.05,11.7593,109.38883720930232
1012,0.6kV_Kinetrics,40942,K-016084-765,K-016084-765,VCBB-40-12-0.5-18,VCBB,0.61,36.67,12.7,457.2,206.6666667,20,20.0,20,31.75665146,9.8,22.0271,106.58274191829311
1013,0.6kV_Kinetrics,40942,K-016084-766,K-016084-766,VCB-40-6-0.5-36,VCB,0.61,36.67,12.7,914.4,107.3333333,20,20.0,20,30.61565342,1,1.2,11.180124227074572
1014,0.6kV_Kinetrics,40942,K-016084-767,K-016084-767,VCB-40-12-0.5-36,VCB,0.61,36.67,12.7,914.4,206.6666667,20,20.0,20,32.00400748,4.028571429,5.0,24.19354838319459
1015,0.6kV_Kinetrics,40942,K-016084-768,K-016084-768,VCB-40-12-0.5-36,VCB,0.61,36.67,12.7,914.4,206.6666667,20,20.0,20,30.83849821,2.8,3.16,15.29032257817898
1016,0.6kV_Kinetrics,40942,K-016084-769,K-016084-769,VCB-40-6-0.5-27,VCB,0.61,36.67,12.7,685.8,107.3333333,20,20.0,20,30.76337148,2.042857143,2.43,22.63975155982601
1017,0.6kV_Kinetrics,40942,K-016084-770,K-016084-770,VCB-40-12-0.5-27,VCB,0.61,36.67,12.7,685.8,206.6666667,20,20.0,20,30.97997649,4.885714286,5.41,26.177419350616546
1018,0.6kV_Kinetrics,40942,K-016084-771,K-016084-771,VCB-40-6-0.5-18,VCB,0.61,36.67,12.7,457.2,107.3333333,20,20.0,20,31.16887608,3.6,4.7,43.788819889375404
1019,0.6kV_Kinetrics,40942,K-016084-772,K-016084-772,VCB-40-12-0.5-18,VCB,0.61,36.67,12.7,457.2,208.3333333,20,20.0,20,30.95488295,6.766666667,8.51,40.84800000653568
1020,0.6kV_Kinetrics,40945,K-016084-773,K-016084-773,VCB-40-6-1.25-36,VCB,0.61,36.67,31.75,914.4,107.5,20,20.0,20,28.12508541,1.314285714,1.52,14.13953488372093
1021,0.6kV_Kinetrics,40945,K-016084-774,K-016084-774,VCB-40-12-1.25-36,VCB,0.61,36.67,31.75,914.4,208.3333333,20,20.0,20,29.76908205,3.985714286,4.92,23.61600000377856
1022,0.6kV_Kinetrics,40945,K-016084-775,K-016084-775,VCB-40-6-1.25-27,VCB,0.61,36.67,31.75,685.8,107.1666667,20,20.0,20,27.92569997,2.6,3.11,29.02021772036696
1023,0.6kV_Kinetrics,40945,K-016084-776,K-016084-776,VCB-40-12-1.25-27,VCB,0.61,36.67,31.75,685.8,206.6666667,20,20.0,20,28.14256327,5.457142857,6.01,29.080645156599896
1024,0.6kV_Kinetrics,40945,K-016084-777,K-016084-777,VCB-40-6-1.25-18,VCB,0.61,36.67,31.75,457.2,106.8333333,20,20.0,20,28.0248132,4.6,6.61,61.87207490230018
1025,0.6kV_Kinetrics,40945,K-016084-778,K-016084-778,VCB-40-12-1.25-18,VCB,0.61,36.67,31.75,457.2,208.3333333,20,20.0,20,28.12487328,6.825,14.2,68.16000001090559
1026,0.6kV_Kinetrics,40945,K-016084-779,K-016084-779,VCBB-40-6-1.25-36,VCBB,0.61,36.67,31.75,914.4,107.5,20,20.0,20,30.10854248,1.485714286,1.8,16.74418604651163
1027,0.6kV_Kinetrics,40945,K-016084-780,K-016084-780,VCBB-40-6-1.25-36,VCBB,0.61,36.67,31.75,914.4,107.5,20,20.0,20,29.98984586,1.885714286,2.9673,27.60279069767442
1028,0.6kV_Kinetrics,40945,K-016084-781,K-016084-781,VCBB-40-12-1.25-36,VCBB,0.61,36.67,31.75,914.4,206.6666667,20,20.0,20,29.46904792,4.8,7.536,36.46451612315088
1029,0.6kV_Kinetrics,40945,K-016084-782,K-016084-782,VCBB-40-6-1.25-27,VCBB,0.61,36.67,31.75,685.8,107.5,20,20.0,20,30.07455148,3.585714286,5.6363,52.43069767441861
1030,0.6kV_Kinetrics,40945,K-016084-783,K-016084-783,VCBB-40-12-1.25-27,VCBB,0.61,36.67,31.75,685.8,206.6666667,20,20.0,20,29.62957476,8.514285714,13.3607,64.64854837666958
1031,0.6kV_Kinetrics,40945,K-016084-784,K-016084-784,VCBB-40-6-1.25-18,VCBB,0.61,36.67,31.75,457.2,107.3333333,20,20.0,20,30.00635866,7.52,13.7532,128.13540376650167
1032,0.6kV_Kinetrics,40945,K-016084-785,K-016084-785,VCBB-40-12-1.25-18,VCBB,0.61,36.67,31.75,457.2,206.6666667,20,20.0,20,29.37316792,,25.8893,125.27080643140792
1033,0.6kV_Kinetrics,40945,K-016084-786,K-016084-786,VCBB-40-6-2-36,VCBB,0.61,36.67,50.8,914.4,107.1666667,20,20.0,20,29.39058875,2.271428571,3.5639,33.25567650598579
1034,0.6kV_Kinetrics,40945,K-016084-787,K-016084-787,VCBB-40-12-2-36,VCBB,0.61,36.67,50.8,914.4,206.6666667,20,20.0,20,28.76390569,5.342857143,8.3838,40.566774187005365
1035,0.6kV_Kinetrics,40945,K-016084-788,K-016084-788,VCBB-40-6-2-27,VCBB,0.61,36.67,50.8,685.8,107.3333333,20,20.0,20,29.17423272,4.371428571,6.8609,63.92142859127994
1036,0.6kV_Kinetrics,40945,K-016084-789,K-016084-789,VCBB-40-12-2-27,VCBB,0.61,36.67,50.8,685.8,206.6666667,20,20.0,20,28.60975611,8.45,13.7061,66.31983869898067
1037,0.6kV_Kinetrics,40945,K-016084-790,K-016084-790,VCBB-40-6-2-18,VCBB,0.61,36.67,50.8,457.2,107.3333333,20,20.0,20,29.25318478,8.18,14.1771,132.08478264971578
1038,0.6kV_Kinetrics,40945,K-016084-791,K-016084-791,VCBB-40-12-2-18,VCBB,0.61,36.67,50.8,457.2,206.6666667,20,20.0,20,28.58180164,,27.1139,131.19629030141996
1039,0.6kV_Kinetrics,40945,K-016084-792,K-016084-792,VCB-40-6-2-36,VCB,0.61,36.67,50.8,914.4,106.6666667,20,20.0,20,27.51525776,1.357142857,1.62,15.187499995253908
1040,0.6kV_Kinetrics,40945,K-016084-793,K-016084-793,VCB-40-12-2-36,VCB,0.61,36.67,50.8,914.4,206.6666667,20,20.0,20,27.30921191,3.657142857,4.08,19.741935480686784
1041,0.6kV_Kinetrics,40945,K-016084-794,K-016084-794,VCB-40-6-2-27,VCB,0.61,36.67,50.8,685.8,107.3333333,20,20.0,20,27.26742483,2.471428571,3.0,27.950310567686433
1042,0.6kV_Kinetrics,40945,K-016084-795,K-016084-795,VCB-40-12-2-27,VCB,0.61,36.67,50.8,685.8,206.6666667,20,20.0,20,27.48121516,6.071428571,6.76,32.70967741407908
1043,0.6kV_Kinetrics,40945,K-016084-796,K-016084-796,VCB-40-6-2-18,VCB,0.61,36.67,50.8,457.2,106.8333333,20,20.0,20,27.91013758,5.5,8.17,76.47425899421974
1044,0.6kV_Kinetrics,40945,K-016084-797,K-016084-797,VCB-40-12-2-18,VCB,0.61,36.67,50.8,457.2,206.6666667,20,20.0,20,27.00239781,5.6,18.4,89.03225805015607
1045,0.6kV_Kinetrics,40945,K-016084-800,K-016084-800,VCB-28-6-2-36,VCB,0.61,36.67,50.8,914.4,100.0,20,20.0,20,22.11488031,1.057142857,1.1,11.000000000000002
1046,0.6kV_Kinetrics,40945,K-016084-801,K-016084-801,VCB-28-6-2-27,VCB,0.61,36.67,50.8,685.8,100.0,20,20.0,20,22.46611702,2.014285714,2.4,24.0
1047,0.6kV_Kinetrics,40945,K-016084-802,K-016084-802,VCB-28-6-2-18,VCB,0.61,36.67,50.8,457.2,100.0,20,20.0,20,21.68392073,4.514285714,6.0,60.0
1048,0.6kV_Kinetrics,40946,K-016084-803,K-016084-803,VCBB-28-6-2-36,VCBB,0.61,36.67,50.8,914.4,100.0,20,20.0,20,23.86082148,1.528571429,1.9,19.0
1049,0.6kV_Kinetrics,40946,K-016084-804,K-016084-804,VCBB-28-6-2-27,VCBB,0.61,36.67,50.8,685.8,100.0,20,20.0,20,23.2451312,2.971428571,3.2,32.0
1050,0.6kV_Kinetrics,40946,K-016084-805,K-016084-805,VCBB-28-6-2-18,VCBB,0.61,36.67,50.8,457.2,100.0,20,20.0,20,23.60583926,6.942857143,8.1,81.0
1051,0.6kV_Kinetrics,40946,K-016084-806,K-016084-806,HCB-28-6-2-36,HCB,0.61,20.02,50.8,914.4,100.0,open air,,open air,18.15658811,1.666666667,2.1,21.0
1052,0.6kV_Kinetrics,40946,K-016084-807,K-016084-807,HCB-28-6-2-36,HCB,0.61,20.02,50.8,914.4,100.0,20,20.0,20,18.5233039,1.9,2.0,20.0
1053,0.6kV_Kinetrics,40946,K-016084-808,K-016084-808,HCB-28-6-2-27,HCB,0.61,20.02,50.8,685.8,100.0,20,20.0,20,18.13813688,4.014285714,4.7,47.0
1054,0.6kV_Kinetrics,40946,K-016084-809,K-016084-809,HCB-28-6-2-18,HCB,0.61,20.02,50.8,457.2,100.0,20,20.0,20,18.54668218,9.325,9.9,99.0
1055,0.6kV_Kinetrics,40946,K-016084-810,K-016084-810,HCB-5-6-2-36,HCB,0.61,5.75,50.8,914.4,100.0,20,20.0,20,5.07155414,0.528571429,0.6,6.0
1056,0.6kV_Kinetrics,40946,K-016084-811,K-016084-811,HCB-5-6-2-36,HCB,0.61,5.75,50.8,914.4,107.1666667,20,20.0,20,3.319068407,0.114285714,0.63,5.878693621810672
1057,0.6kV_Kinetrics,40946,K-016084-812,K-016084-812,HCB-5-12-2-36,HCB,0.61,5.75,50.8,914.4,206.6666667,20,20.0,20,4.237909369,0.8,0.95,4.596774192806971
1058,0.6kV_Kinetrics,40946,K-016084-813,K-016084-813,HCB-5-6-2-27,HCB,0.61,5.75,50.8,685.8,105.8333333,20,20.0,20,3.936115222,0.585714286,0.71,6.708661419435798
1059,0.6kV_Kinetrics,40946,K-016084-814,K-016084-814,HCB-5-12-2-27,HCB,0.61,5.75,50.8,685.8,206.6666667,20,20.0,20,4.414759692,1.757142857,2.16,10.451612901540063
1060,0.6kV_Kinetrics,40946,K-016084-815,K-016084-815,HCB-5-6-2-18,HCB,0.61,5.75,50.8,457.2,105.8333333,20,20.0,20,1.606670369,0.3,0.4,3.7795275602455205
1061,0.6kV_Kinetrics,40946,K-016084-816,K-016084-816,HCB-5-6-2-18,HCB,0.61,5.75,50.8,457.2,100.0,20,20.0,20,4.182690302,1.328571429,1.61,16.1
1062,0.6kV_Kinetrics,40946,K-016084-817,K-016084-817,HCB-5-12-2-18,HCB,0.61,5.75,50.8,457.2,206.6666667,20,20.0,20,4.389802323,4.5,5.88,28.451612898636835
1063,0.6kV_Kinetrics,40947,K-016084-818,K-016084-818,HCB-5-6-1.25-36,HCB,0.61,5.75,31.75,914.4,107.1666667,20,20.0,20,4.554806775,0.385714286,0.46,4.292379469893506
1064,0.6kV_Kinetrics,40947,K-016084-819,K-016084-819,HCB-5-12-1.25-36,HCB,0.61,5.75,31.75,914.4,208.3333333,20,20.0,20,4.660176007,1.142857143,1.33,6.384000001021441
1065,0.6kV_Kinetrics,40947,K-016084-820,K-016084-820,HCB-5-6-1.25-27,HCB,0.61,5.75,31.75,685.8,208.3333333,20,20.0,20,2.861685693,0.642857143,0.84,4.03200000064512
1066,0.6kV_Kinetrics,40947,K-016084-821,K-016084-821,HCB-5-12-1.25-27,HCB,0.61,5.75,31.75,685.8,206.6666667,20,20.0,20,4.784387691,1.828571429,2.1,10.161290320941728
1067,0.6kV_Kinetrics,40947,K-016084-822,K-016084-822,HCB-5-6-1.25-18,HCB,0.61,5.75,31.75,457.2,106.1666667,20,20.0,20,4.278469534,1.428571429,1.66,15.635792773740723
1068,0.6kV_Kinetrics,40947,K-016084-823,K-016084-823,HCB-5-12-1.25-18,HCB,0.61,5.75,31.75,457.2,208.3333333,20,20.0,20,4.819364429,4.228571429,5.24,25.152000004024323
1069,0.6kV_Kinetrics,40947,K-016084-824,K-016084-824,HCB-5-6-0.5-36,HCB,0.61,5.75,12.7,914.4,106.6666667,20,20.0,20,5.0678453,0.285714286,0.35,3.281249998974609
1070,0.6kV_Kinetrics,40947,K-016084-825,K-016084-825,HCB-5-12-0.5-36,HCB,0.61,5.75,12.7,914.4,208.3333333,20,20.0,20,5.297894222,1.042857143,1.15,5.5200000008832
1071,0.6kV_Kinetrics,40947,K-016084-826,K-016084-826,HCB-5-6-0.5-27,HCB,0.61,5.75,12.7,685.8,106.1666667,20,20.0,20,5.306869631,0.485714286,0.61,5.745682886736049
1072,0.6kV_Kinetrics,40947,K-016084-827,K-016084-827,HCB-5-12-0.5-27,HCB,0.61,5.75,12.7,685.8,208.3333333,20,20.0,20,5.233098221,1.7,1.88,9.02400000144384
1073,0.6kV_Kinetrics,40947,K-016084-828,K-016084-828,HCB-5-6-0.5-18,HCB,0.61,5.75,12.7,457.2,108.0,20,20.0,20,5.217876923,1.328571429,1.5,13.888888888888888
1074,0.6kV_Kinetrics,40947,K-016084-829,K-016084-829,HCB-5-12-0.5-18,HCB,0.61,5.75,12.7,457.2,208.3333333,20,20.0,20,5.397274504,3.614285714,4.31,20.68800000331008
1075,0.6kV_Kinetrics,40947,K-016084-830,K-016084-830,HCB-20-6-0.5-36,HCB,0.61,20.02,12.7,914.4,107.3333333,20,20.0,20,17.28747585,1.514285714,1.74,16.211180129258132
1076,0.6kV_Kinetrics,40947,K-016084-831,K-016084-831,HCB-20-12-0.5-36,HCB,0.61,20.02,12.7,914.4,208.3333333,20,20.0,20,17.65173841,2.985714286,3.28,15.744000002519039
1077,0.6kV_Kinetrics,40947,K-016084-832,K-016084-832,HCB-20-6-0.5-27,HCB,0.61,20.02,12.7,685.8,107.1666667,20,20.0,20,17.94404414,2.714285714,3.06,28.553654734508974
1078,0.6kV_Kinetrics,40947,K-016084-833,K-016084-833,HCB-20-12-0.5-27,HCB,0.61,20.02,12.7,685.8,208.3333333,20,20.0,20,18.03881054,5.285714286,6.05,29.0400000046464
1079,0.6kV_Kinetrics,40947,K-016084-834,K-016084-834,HCB-20-6-0.5-18,HCB,0.61,20.02,12.7,457.2,107.8333333,20,20.0,20,17.14278132,6.5,7.83,72.61205566386771
1080,0.6kV_Kinetrics,40947,K-016084-835,K-016084-835,HCB-20-12-0.5-18,HCB,0.61,20.02,12.7,457.2,208.3333333,20,20.0,20,17.76845894,,16.4,78.72000001259521
1081,0.6kV_Kinetrics,40947,K-016084-836,K-016084-836,HCB-20-6-1.25-36,HCB,0.61,20.02,31.75,914.4,107.3333333,20,20.0,20,15.67292303,1.542857143,1.66,15.465838514119824
1082,0.6kV_Kinetrics,40947,K-016084-837,K-016084-837,HCB-20-12-1.25-36,HCB,0.61,20.02,31.75,914.4,208.3333333,20,20.0,20,16.77057037,3.042857143,3.1,14.880000002380802
1083,0.6kV_Kinetrics,40947,K-016084-838,K-016084-838,HCB-20-6-1.25-27,HCB,0.61,20.02,31.75,685.8,107.1666667,20,20.0,20,16.08969604,2.942857143,3.39,31.632970441171707
1084,0.6kV_Kinetrics,40947,K-016084-839,K-016084-839,HCB-20-12-1.25-27,HCB,0.61,20.02,31.75,685.8,206.6666667,20,20.0,20,16.46265004,5.657142857,6.38,30.870967736956295
1085,0.6kV_Kinetrics,40947,K-016084-840,K-016084-840,HCB-20-6-1.25-18,HCB,0.61,20.02,31.75,457.2,107.3333333,20,20.0,20,16.20839697,7.557142857,9.12,84.96894412576674
1086,0.6kV_Kinetrics,40947,K-016084-841,K-016084-841,HCB-20-12-1.25-18,HCB,0.61,20.02,31.75,457.2,208.3333333,20,20.0,20,16.90971289,,19.8,95.0400000152064
1087,0.6kV_Kinetrics,40947,K-016084-842,K-016084-842,HCB-20-6-2-36,HCB,0.61,20.02,50.8,914.4,106.6666667,20,20.0,20,14.0373754,1.5,1.72,16.124999994960937
1088,0.6kV_Kinetrics,40947,K-016084-843,K-016084-843,HCB-20-12-2-36,HCB,0.61,20.02,50.8,914.4,206.6666667,20,20.0,20,14.98798421,3.171428571,3.23,15.629032255543706
1089,0.6kV_Kinetrics,40947,K-016084-844,K-016084-844,HCB-20-6-2-27,HCB,0.61,20.02,50.8,685.8,106.8333333,20,20.0,20,13.65533695,3.142857143,3.68,34.44617785786152
1090,0.6kV_Kinetrics,40947,K-016084-845,K-016084-845,HCB-20-12-2-27,HCB,0.61,20.02,50.8,685.8,206.6666667,20,20.0,20,15.16833061,6.728571429,7.9,38.22580644544745
1091,0.6kV_Kinetrics,40947,K-016084-846,K-016084-846,HCB-20-6-2-18,HCB,0.61,20.02,50.8,457.2,107.3333333,20,20.0,20,14.63563624,8.1,9.9,92.23602487336522
1092,0.6kV_Kinetrics,40947,K-016084-847,K-016084-847,HCB-20-12-2-18,HCB,0.61,20.02,50.8,457.2,206.6666667,20,20.0,20,15.56792093,,22.7,109.83870965970343
1093,0.6kV_Kinetrics,40948,K-016084-848,K-016084-848,HCB-40-6-2-36,HCB,0.61,36.67,50.8,914.4,106.1666667,20,20.0,20,21.87439498,2.528571429,2.66,25.054945047078512
1094,0.6kV_Kinetrics,40948,K-016084-849,K-016084-849,HCB-40-12-2-36,HCB,0.61,36.67,50.8,914.4,206.6666667,20,20.0,20,23.52083339,5.185714286,5.57,26.951612898878775
1095,0.6kV_Kinetrics,40948,K-016084-850,K-016084-850,HCB-40-6-2-27,HCB,0.61,36.67,50.8,685.8,106.1666667,20,20.0,20,21.56453391,5.314285714,6.06,57.08006277642698
1096,0.6kV_Kinetrics,40948,K-016084-851,K-016084-851,HCB-40-12-2-27,HCB,0.61,36.67,50.8,685.8,206.6666667,20,20.0,20,23.93398687,,13.7,66.29032256995316
1097,0.6kV_Kinetrics,40948,K-016084-852,K-016084-852,HCB-40-6-2-18,HCB,0.61,36.67,50.8,457.2,106.3333333,20,20.0,20,21.69044078,,0.0,0.0
1098,0.6kV_Kinetrics,40948,K-016084-853,K-016084-853,HCB-40-12-2-18,HCB,0.61,36.67,50.8,457.2,206.6666667,20,20.0,20,24.78111503,,40.1,194.03225803322061
1099,0.6kV_Kinetrics,40948,K-016084-854,K-016084-854,HCB-40-6-1.25-36,HCB,0.61,36.67,31.75,914.4,106.0,20,20.0,20,24.82838098,2.471428571,2.93,27.641509433962266
1100,0.6kV_Kinetrics,40948,K-016084-855,K-016084-855,HCB-40-12-1.25-36,HCB,0.61,36.67,31.75,914.4,206.6666667,20,20.0,20,26.27408235,5.485714286,5.93,28.69354838246878
1101,0.6kV_Kinetrics,40948,K-016084-856,K-016084-856,HCB-40-6-1.25-27,HCB,0.61,36.67,31.75,685.8,106.5,20,20.0,20,25.4679975,5.457142857,6.4,60.09389671361503
1102,0.6kV_Kinetrics,40948,K-016084-857,K-016084-857,HCB-40-12-1.25-27,HCB,0.61,36.67,31.75,685.8,206.6666667,20,20.0,20,26.40086031,,0.0,0.0
1103,0.6kV_Kinetrics,40948,K-016084-858,K-016084-858,HCB-40-6-1.25-18,HCB,0.61,36.67,31.75,457.2,106.6666667,20,20.0,20,26.22251796,,0.0,0.0
1104,0.6kV_Kinetrics,40948,K-016084-859,K-016084-859,HCB-40-12-1.25-18,HCB,0.61,36.67,31.75,457.2,206.6666667,20,20.0,20,27.32314965,,0.0,0.0
1105,0.6kV_Kinetrics,40948,K-016084-860,K-016084-860,HCB-40-6-0.5-36,HCB,0.61,36.67,12.7,914.4,106.6666667,20,20.0,20,29.28684105,2.6,2.86,26.812499991621095
1106,0.6kV_Kinetrics,40948,K-016084-861,K-016084-861,HCB-40-12-0.5-36,HCB,0.61,36.67,12.7,914.4,206.6666667,20,20.0,20,29.08892076,5.114285714,5.42,26.225806447382933
1107,0.6kV_Kinetrics,40948,K-016084-862,K-016084-862,HCB-40-6-0.5-27,HCB,0.61,36.67,12.7,685.8,106.6666667,20,20.0,20,29.16470986,4.657142857,5.33,49.968749984384765
1108,0.6kV_Kinetrics,40948,K-016084-863,K-016084-863,HCB-40-12-0.5-27,HCB,0.61,36.67,12.7,685.8,206.6666667,20,20.0,20,29.25324839,9.9,12.7,61.45161289331425
1109,0.6kV_Kinetrics,40948,K-016084-864,K-016084-864,HCB-40-6-0.5-18,HCB,0.61,36.67,12.7,457.2,100.0,20,20.0,20,29.60448571,,0.0,0.0
1110,0.6kV_Kinetrics,40948,#N/A,K-016084-865,HCB-40-12-0.5-18,HCB,0.61,36.67,12.7,457.2,200.0,20,20.0,20,12.09864948,,0.0,0.0
1111,0.6kV_Kinetrics,40980,K-016084-1728,K-016084-1728,HOA-5-6-0.5-36,HOA,0.61,5.75,12.7,914.4,100.1666667,open air,,open air,4.782855454,0.285714286,0.4,3.993344424627839
1112,0.6kV_Kinetrics,40980,K-016084-1729,K-016084-1729,HOA-5-6-0.5-36,HOA,0.61,5.75,12.7,914.4,107.5,open air,,open air,5.203301136,0.342857143,0.4,3.72093023255814
1113,0.6kV_Kinetrics,40980,K-016084-1732,K-016084-1732,HOA-5-6-0.5-36,HOA,0.61,5.75,12.7,914.4,106.5,open air,,open air,5.214420467,0.314285714,0.36,3.380281690140845
1114,0.6kV_Kinetrics,40980,K-016084-1733,K-016084-1733,HOA-5-12-0.5-36,HOA,0.61,5.75,12.7,914.4,206.6666667,open air,,open air,5.408803596,0.785714286,0.89,4.306451612208637
1115,0.6kV_Kinetrics,40980,K-016084-1734,K-016084-1734,HOA-5-6-0.5-27,HOA,0.61,5.75,12.7,685.8,101.1666667,open air,,open air,5.159842328,0.514285714,0.64,6.32619439659763
1116,0.6kV_Kinetrics,40980,K-016084-1735,K-016084-1735,HOA-5-12-0.5-27,HOA,0.61,5.75,12.7,685.8,203.3333333,open air,,open air,5.268831326,1.142857143,1.29,6.34426229612201
1117,0.6kV_Kinetrics,40980,K-016084-1736,K-016084-1736,HOA-5-6-0.5-18,HOA,0.61,5.75,12.7,457.2,104.6666667,open air,,open air,5.328568785,0.814285714,0.98,9.3630573218589
1118,0.6kV_Kinetrics,40980,K-016084-1737,K-016084-1737,HOA-5-12-0.5-18,HOA,0.61,5.75,12.7,457.2,203.3333333,open air,,open air,5.423084081,1.614285714,1.92,9.442622952367643
1119,0.6kV_Kinetrics,40981,K-016084-1738,K-016084-1738,HOA-5-6-1.25-36,HOA,0.61,5.75,31.75,914.4,105.8333333,open air,,open air,4.698917907,0.514285714,0.56,5.2913385843437295
1120,0.6kV_Kinetrics,40981,K-016084-1739,K-016084-1739,HOA-5-12-1.25-36,HOA,0.61,5.75,31.75,914.4,201.6666667,open air,,open air,4.524769242,0.657142857,0.73,3.6198347101454815
1121,0.6kV_Kinetrics,40981,K-016084-1740,K-016084-1740,HOA-5-6-1.25-27,HOA,0.61,5.75,31.75,685.8,102.8333333,open air,,open air,4.24856539,0.528571429,0.78,7.585089143463562
1122,0.6kV_Kinetrics,40981,K-016084-1741,K-016084-1741,HOA-5-12-1.25-27,HOA,0.61,5.75,31.75,685.8,203.3333333,open air,,open air,4.069442058,1.042857143,1.14,5.606557377968287
1123,0.6kV_Kinetrics,40981,K-016084-1742,K-016084-1742,HOA-5-6-1.25-18,HOA,0.61,5.75,31.75,457.2,102.5,open air,,open air,4.417814696,1.085714286,1.35,13.170731707317074
1124,0.6kV_Kinetrics,40981,K-016084-1743,K-016084-1743,HOA-5-12-1.25-18,HOA,0.61,5.75,31.75,457.2,203.3333333,open air,,open air,4.316032455,2.028571429,2.26,11.114754100182747
1125,0.6kV_Kinetrics,40981,K-016084-1744,K-016084-1744,HOA-5-6-2-36,HOA,0.61,5.75,50.8,914.4,100.0,open air,,open air,4.241122626,0.471428571,0.5,5.0
1126,0.6kV_Kinetrics,40981,K-016084-1745,K-016084-1745,HOA-5-12-2-36,HOA,0.61,5.75,50.8,914.4,139.0,open air,,open air,3.0219907,0.471428571,0.5,3.5971223021582737
1127,0.6kV_Kinetrics,40981,K-016084-1746,K-016084-1746,HOA-5-12-2-36,HOA,0.61,5.75,50.8,914.4,72.0,open air,,open air,1.770059262,0.257142857,0.3,4.166666666666667
1128,0.6kV_Kinetrics,40981,K-016084-1747,K-016084-1747,HOA-5-6-2-27,HOA,0.61,5.75,50.8,685.8,102.1666667,open air,,open air,4.014903345,0.628571429,0.76,7.438825446186355
1129,0.6kV_Kinetrics,40981,K-016084-1748,K-016084-1748,HOA-5-12-2-27,HOA,0.61,5.75,50.8,685.8,122.8,open air,,open air,2.919186131,0.671428571,0.8,6.514657980456026
1130,0.6kV_Kinetrics,40981,K-016084-1749,K-016084-1749,HOA-5-12-2-27,HOA,0.61,5.75,50.8,685.8,200.0,open air,,open air,4.121805941,1.071428571,1.19,5.949999999999999
1131,0.6kV_Kinetrics,40981,K-016084-1750,K-016084-1750,HOA-5-6-2-18,HOA,0.61,5.75,50.8,457.2,100.0,open air,,open air,3.740020391,0.928571429,1.3,13.000000000000002
1132,0.6kV_Kinetrics,40981,K-016084-1751,K-016084-1751,HOA-5-12-2-18,HOA,0.61,5.75,50.8,457.2,133.3,open air,,open air,3.096407155,1.471428571,1.8,13.50337584396099
1133,0.6kV_Kinetrics,40981,K-016084-1752,K-016084-1752,HOA-5-12-2-18,HOA,0.61,5.75,50.8,457.2,50.0,open air,,open air,1.414123397,0.514285714,0.7,13.999999999999998
1134,0.6kV_Kinetrics,40981,K-016084-1753,K-016084-1753,HOA-20-6-2-36,HOA,0.61,19.12,50.8,914.4,100.0,open air,,open air,10.88421588,1.114285714,1.3,13.000000000000002
1135,0.6kV_Kinetrics,40981,K-016084-1755,K-016084-1755,HOA-20-6-2-36,HOA,0.61,19.12,50.8,914.4,100.0,open air,,open air,11.12981907,1.185714286,1.29,12.9
1136,0.6kV_Kinetrics,40981,K-016084-1756,K-016084-1756,HOA-20-12-2-36,HOA,0.61,19.12,50.8,914.4,200.0,open air,,open air,12.25455959,2.128571429,2.21,11.049999999999999
1137,0.6kV_Kinetrics,40981,K-016084-1757,K-016084-1757,HOA-20-6-2-27,HOA,0.61,19.12,50.8,685.8,100.0,open air,,open air,10.91094267,1.6,1.78,17.8
1138,0.6kV_Kinetrics,40981,K-016084-1758,K-016084-1758,HOA-20-12-2-27,HOA,0.61,19.12,50.8,685.8,200.0,open air,,open air,12.36255115,3.557142857,4.08,20.400000000000002
1139,0.6kV_Kinetrics,40981,K-016084-1759,K-016084-1759,HOA-20-6-2-18,HOA,0.61,19.12,50.8,457.2,100.0,open air,,open air,10.96148561,2.842857143,3.49,34.9
1140,0.6kV_Kinetrics,40981,K-016084-1760,K-016084-1760,HOA-20-12-2-18,HOA,0.61,19.12,50.8,457.2,200.0,open air,,open air,11.81093013,6.642857143,8.23,41.15
1141,0.6kV_Kinetrics,40981,K-016084-1761,K-016084-1761,HOA-20-6-1.25-36,HOA,0.61,19.12,31.75,914.4,102.6666667,open air,,open air,15.11189423,1.128571429,1.18,11.493506489774836
1142,0.6kV_Kinetrics,40981,K-016084-1762,K-016084-1762,HOA-20-12-1.25-36,HOA,0.61,19.12,31.75,914.4,203.3333333,open air,,open air,16.07662693,2.657142857,2.84,13.967213117043807
1143,0.6kV_Kinetrics,40981,K-016084-1763,K-016084-1763,HOA-20-6-1.25-27,HOA,0.61,19.12,31.75,685.8,102.8333333,open air,,open air,15.47662774,2,2.18,21.19935170865457
1144,0.6kV_Kinetrics,40981,K-016084-1764,K-016084-1764,HOA-20-12-1.25-27,HOA,0.61,19.12,31.75,685.8,203.3333333,open air,,open air,16.10761785,3.585714286,3.9,19.180327871996774
1145,0.6kV_Kinetrics,40981,K-016084-1765,K-016084-1765,HOA-20-6-1.25-18,HOA,0.61,19.12,31.75,457.2,103.0,open air,,open air,15.65358459,3.842857143,5.19,50.38834951456311
1146,0.6kV_Kinetrics,40981,K-016084-1766,K-016084-1766,HOA-20-12-1.25-18,HOA,0.61,19.12,31.75,457.2,203.3333333,open air,,open air,16.23711223,7.616666667,10.3,50.65573771322226
1147,0.6kV_Kinetrics,40981,K-016084-1767,K-016084-1767,HOA-20-6-0.5-36,HOA,0.61,19.12,12.7,914.4,101.0,open air,,open air,18.86872807,0.628571429,0.73,7.227722772277227
1148,0.6kV_Kinetrics,40981,K-016084-1768,K-016084-1768,HOA-20-6-0.5-36,HOA,0.61,19.12,12.7,914.4,103.3333333,open air,,open air,18.41972152,1.242857143,1.38,13.35483871398543
1149,0.6kV_Kinetrics,40981,K-016084-1769,K-016084-1769,HOA-20-12-0.5-36,HOA,0.61,19.12,12.7,914.4,103.3333333,open air,,open air,18.78224886,2.328571429,2.5,24.193548394901143
1150,0.6kV_Kinetrics,40981,K-016084-1770,K-016084-1770,HOA-20-6-0.5-27,HOA,0.61,19.12,12.7,685.8,203.3333333,open air,,open air,11.51869499,1.828571429,2.13,10.475409837782854
1151,0.6kV_Kinetrics,40981,K-016084-1771,K-016084-1771,HOA-20-12-0.5-27,HOA,0.61,19.12,12.7,685.8,200.0,open air,,open air,18.21131165,3.371428571,3.72,18.6
1152,0.6kV_Kinetrics,40981,K-016084-1772,K-016084-1772,HOA-20-6-0.5-18,HOA,0.61,19.12,12.7,457.2,100.0,open air,,open air,18.51928596,2.671428571,3.1,31.0
1153,0.6kV_Kinetrics,40981,K-016084-1773,K-016084-1773,HOA-20-12-0.5-18,HOA,0.61,19.12,12.7,457.2,200.0,open air,,open air,18.62153733,5.942857143,7.1,35.5
1154,0.6kV_Kinetrics,40981,K-016084-1774,K-016084-1774,HOA-40-6-0.5-36,HOA,0.61,36.67,12.7,914.4,102.8333333,open air,,open air,31.43964119,1.985714286,2.13,20.71312804561203
1155,0.6kV_Kinetrics,40981,K-016084-1775,K-016084-1775,HOA-40-6-0.5-36,HOA,0.61,36.67,12.7,914.4,102.8333333,open air,,open air,30.27899637,2.242857143,2.36,22.9497568956077
1156,0.6kV_Kinetrics,40981,K-016084-1776,K-016084-1776,HOA-40-12-0.5-36,HOA,0.61,36.67,12.7,914.4,203.3333333,open air,,open air,30.21870491,4.885714286,5.28,25.96721311901102
1157,0.6kV_Kinetrics,40981,K-016084-1777,K-016084-1777,HOA-40-6-0.5-27,HOA,0.61,36.67,12.7,685.8,103.0,open air,,open air,30.55032817,3.671428571,4.28,41.55339805825243
1158,0.6kV_Kinetrics,40981,K-016084-1778,K-016084-1778,HOA-40-12-0.5-27,HOA,0.61,36.67,12.7,685.8,203.3333333,open air,,open air,30.25742778,6.542857143,7.33,36.04918033377855
1159,0.6kV_Kinetrics,40981,K-016084-1779,K-016084-1779,HOA-40-6-0.5-18,HOA,0.61,36.67,12.7,457.2,103.3333333,open air,,open air,30.94942159,6.65,8.5,82.25806454266389
1160,0.6kV_Kinetrics,40981,K-016084-1780,K-016084-1780,HOA-40-12-0.5-18,HOA,0.61,36.67,12.7,457.2,203.3333333,open air,,open air,30.64268306,,0.0,0.0
1161,0.6kV_Kinetrics,40982,K-016084-1781,K-016084-1781,HOA-40-6-1.25-36,HOA,0.61,36.67,31.75,914.4,102.6666667,open air,,open air,25.71495988,2.2,2.28,22.207792200581885
1162,0.6kV_Kinetrics,40982,K-016084-1782,K-016084-1782,HOA-40-12-1.25-36,HOA,0.61,36.67,31.75,914.4,203.3333333,open air,,open air,26.20914452,4.242857143,4.47,21.983606560980917
1163,0.6kV_Kinetrics,40982,K-016084-1783,K-016084-1783,HOA-40-6-1.25-27,HOA,0.61,36.67,31.75,685.8,102.6666667,open air,,open air,25.65688209,3.4,3.73,36.331168819373
1164,0.6kV_Kinetrics,40982,K-016084-1784,K-016084-1784,HOA-40-12-1.25-27,HOA,0.61,36.67,31.75,685.8,203.3333333,open air,,open air,26.47073023,6.428571429,6.99,34.37704918596345
1165,0.6kV_Kinetrics,40982,K-016084-1785,K-016084-1785,HOA-40-6-1.25-18,HOA,0.61,36.67,31.75,457.2,102.6666667,open air,,open air,25.22441989,7.833333333,9.1,88.63636360758561
1166,0.6kV_Kinetrics,40982,K-016084-1786,K-016084-1786,HOA-40-12-1.25-18,HOA,0.61,36.67,31.75,457.2,203.3333333,open air,,open air,26.19408815,,0.0,0.0
1167,0.6kV_Kinetrics,40982,K-016084-1787,K-016084-1787,HOA-40-6-2-36,HOA,0.61,36.67,50.8,914.4,102.5,open air,,open air,20.07013065,1.871428571,1.99,19.414634146341463
1168,0.6kV_Kinetrics,40982,K-016084-1788,K-016084-1788,HOA-40-12-2-36,HOA,0.61,36.67,50.8,914.4,201.6666667,open air,,open air,22.1808113,4.014285714,4.36,21.619834707170273
1169,0.6kV_Kinetrics,40982,K-016084-1789,K-016084-1789,HOA-40-6-2-27,HOA,0.61,36.67,50.8,685.8,102.1666667,open air,,open air,19.03822366,2.685714286,3.13,30.63621532442538
1170,0.6kV_Kinetrics,40982,K-016084-1790,K-016084-1790,HOA-40-12-2-27,HOA,0.61,36.67,50.8,685.8,203.3333333,open air,,open air,21.49966212,6.185714286,7.19,35.36065574350175
1171,0.6kV_Kinetrics,40982,K-016084-1791,K-016084-1791,HOA-40-6-2-18,HOA,0.61,36.67,50.8,457.2,102.1666667,open air,,open air,18.89218428,6.8,9.08,88.8743882254896
1172,0.6kV_Kinetrics,40982,K-016084-1792,K-016084-1792,HOA-40-12-2-18,HOA,0.61,36.67,50.8,457.2,201.6666667,open air,,open air,21.66228743,,20.4,101.15702477666825
1173,0.6kV_Kinetrics,40982,K-016084-1793,K-016084-1793,HOA-28-6-2-36,HOA,0.61,36.67,50.8,914.4,100.0,open air,,open air,15.29743248,1.614285714,1.7,17.0
1174,0.6kV_Kinetrics,40982,K-016084-1794,K-016084-1794,HOA-28-6-2-27,HOA,0.61,36.67,50.8,685.8,100.0,open air,,open air,16.73232411,2.614285714,2.9,28.999999999999996
1175,0.6kV_Kinetrics,40982,K-016084-1795,K-016084-1795,HOA-28-6-2-18,HOA,0.61,36.67,50.8,457.2,100.0,open air,,open air,16.31554499,5.2,6.6,66.0
1176,0.6kV_Kinetrics,40982,K-016084-1796,K-016084-1796,VOA-28-6-2-36,VOA,0.61,28.0,50.8,914.4,100.0,open air,,open air,12.65578056,0.728571429,0.8,8.0
1177,0.6kV_Kinetrics,40982,K-016084-1797,K-016084-1797,VOA-28-6-2-27,VOA,0.61,28.0,50.8,685.8,100.0,open air,,open air,14.01662493,1.057142857,1.1,11.000000000000002
1178,0.6kV_Kinetrics,40982,K-016084-1798,K-016084-1798,VOA-28-6-2-18,VOA,0.61,28.0,50.8,457.2,100.0,open air,,open air,12.09864948,1.757142857,1.9,19.0
1179,0.6kV_Kinetrics,40982,K-016084-1799,K-016084-1799,VOA-40-6-2-36,VOA,0.61,36.67,50.8,914.4,100.0,open air,,open air,16.10756572,0.857142857,0.95,9.5
1180,0.6kV_Kinetrics,40982,K-016084-1800,K-016084-1800,VOA-40-12-2-36,VOA,0.61,36.67,50.8,914.4,200.0,open air,,open air,16.38557037,1.957142857,2.01,10.049999999999999
1181,0.6kV_Kinetrics,40982,K-016084-1801,K-016084-1801,VOA-40-6-2-27,VOA,0.61,36.67,50.8,685.8,100.0,open air,,open air,11.43835436,0.928571429,1.0,10.0
1182,0.6kV_Kinetrics,40982,K-016084-1802,K-016084-1802,VOA-40-6-2-27,VOA,0.61,36.67,50.8,685.8,100.0,open air,,open air,19.18433204,1.7,1.87,18.700000000000003
1183,0.6kV_Kinetrics,40982,K-016084-1803,K-016084-1803,VOA-40-12-2-27,VOA,0.61,36.67,50.8,685.8,200.0,open air,,open air,18.43013736,2.528571429,2.69,13.45
1184,0.6kV_Kinetrics,40982,K-016084-1804,K-016084-1804,VOA-40-6-2-18,VOA,0.61,36.67,50.8,457.2,31.6,open air,,open air,7.668951419,0.642857143,0.7,22.151898734177212
1185,0.6kV_Kinetrics,40982,K-016084-1805,K-016084-1805,VOA-40-6-2-18,VOA,0.61,36.67,50.8,457.2,100.0,open air,,open air,17.14556211,2.4,2.73,27.3
1186,0.6kV_Kinetrics,40982,K-016084-1806,K-016084-1806,VOA-40-12-2-18,VOA,0.61,36.67,50.8,457.2,200.0,open air,,open air,16.73265522,5.542857143,6.84,34.2
1187,0.6kV_Kinetrics,40983,K-016084-1821,K-016084-1821,VOA-40-6-1.25-36,VOA,0.61,36.67,31.75,914.4,102.8333333,open air,,open air,24.2568794,1.214285714,1.32,12.83630470432295
1188,0.6kV_Kinetrics,40983,K-016084-1822,K-016084-1822,VOA-40-12-1.25-36,VOA,0.61,36.67,31.75,914.4,203.3333333,open air,,open air,24.59946586,2.314285714,2.58,12.68852459224402
1189,0.6kV_Kinetrics,40983,K-016084-1823,K-016084-1823,VOA-40-6-1.25-27,VOA,0.61,36.67,31.75,685.8,99.16666667,open air,,open air,0.030225801,0,0.0,0.0
1190,0.6kV_Kinetrics,40983,K-016084-1824,K-016084-1824,VOA-40-6-1.25-27,VOA,0.61,36.67,31.75,685.8,102.5,open air,,open air,22.78270986,1.9,2.14,20.878048780487806
1191,0.6kV_Kinetrics,40983,K-016084-1825,K-016084-1825,VOA-40-12-1.25-27,VOA,0.61,36.67,31.75,685.8,203.3333333,open air,,open air,24.9653561,4.014285714,4.34,21.34426229858103
1192,0.6kV_Kinetrics,40983,K-016084-1826,K-016084-1826,VOA-40-6-1.25-18,VOA,0.61,36.67,31.75,457.2,102.5,open air,,open air,23.59973755,3.057142857,3.62,35.31707317073171
1193,0.6kV_Kinetrics,40983,K-016084-1827,K-016084-1827,VOA-40-12-1.25-18,VOA,0.61,36.67,31.75,457.2,203.3333333,open air,,open air,23.94723125,6.671428571,7.93,39.00000000639344
1194,0.6kV_Kinetrics,40983,K-016084-1828,K-016084-1828,VOA-40-6-0.5-36,VOA,0.61,36.67,12.7,914.4,103.1666667,open air,,open air,28.26776513,1.014285714,1.18,11.437802904220419
1195,0.6kV_Kinetrics,40983,K-016084-1829,K-016084-1829,VOA-40-12-0.5-36,VOA,0.61,36.67,12.7,914.4,203.3333333,open air,,open air,26.92031679,1.442857143,1.58,7.77049180455254
1196,0.6kV_Kinetrics,40983,K-016084-1830,K-016084-1830,VOA-40-6-0.5-27,VOA,0.61,36.67,12.7,685.8,102.6666667,open air,,open air,26.43219639,1.371428571,1.47,14.318181813533059
1197,0.6kV_Kinetrics,40983,K-016084-1831,K-016084-1831,VOA-40-12-0.5-27,VOA,0.61,36.67,12.7,685.8,203.3333333,open air,,open air,26.89588449,3.728571429,4.07,20.016393445904328
1198,0.6kV_Kinetrics,40983,K-016084-1832,K-016084-1832,VOA-40-6-0.5-18,VOA,0.61,36.67,12.7,457.2,103.0,open air,,open air,26.48350805,3.771428571,4.55,44.1747572815534
1199,0.6kV_Kinetrics,40983,K-016084-1833,K-016084-1833,VOA-40-12-0.5-18,VOA,0.61,36.67,12.7,457.2,203.3333333,open air,,open air,26.63718424,6.371428571,7.8,38.36065574399355
1200,0.6kV_Kinetrics,40983,K-016084-1834,K-016084-1834,VOA-20-6-0.5-36,VOA,0.61,19.12,12.7,914.4,104.0,open air,,open air,17.21983297,0.628571429,0.66,6.346153846153847
1201,0.6kV_Kinetrics,40983,K-016084-1835,K-016084-1835,VOA-20-12-0.5-36,VOA,0.61,19.12,12.7,914.4,203.3333333,open air,,open air,17.81470908,1.242857143,1.31,6.44262295187584
1202,0.6kV_Kinetrics,40983,K-016084-1836,K-016084-1836,VOA-20-6-0.5-27,VOA,0.61,19.12,12.7,685.8,102.6666667,open air,,open air,17.15474676,1.085714286,1.19,11.59090908714581
1203,0.6kV_Kinetrics,40983,K-016084-1837,K-016084-1837,VOA-20-12-0.5-27,VOA,0.61,19.12,12.7,685.8,203.3333333,open air,,open air,17.87767698,1.585714286,1.82,8.950819673598495
1204,0.6kV_Kinetrics,40983,K-016084-1838,K-016084-1838,VOA-20-6-0.5-18,VOA,0.61,19.12,12.7,457.2,103.1666667,open air,,open air,18.01516543,1.414285714,1.64,15.896607426204652
1205,0.6kV_Kinetrics,40983,K-016084-1839,K-016084-1839,VOA-20-12-0.5-18,VOA,0.61,19.12,12.7,457.2,203.3333333,open air,,open air,18.11952117,3.471428571,4.44,21.836065577350176
1206,0.6kV_Kinetrics,40983,K-016084-1840,K-016084-1840,VOA-20-6-1.25-36,VOA,0.61,19.12,31.75,914.4,103.0,open air,,open air,15.24615116,0.685714286,0.77,7.475728155339806
1207,0.6kV_Kinetrics,40983,K-016084-1841,K-016084-1841,VOA-20-12-1.25-36,VOA,0.61,19.12,31.75,914.4,203.3333333,open air,,open air,14.80775101,1.142857143,1.25,6.147540984614351
1208,0.6kV_Kinetrics,40983,K-016084-1842,K-016084-1842,VOA-20-6-1.25-27,VOA,0.61,19.12,31.75,685.8,102.5,open air,,open air,14.11128258,0.871428571,0.94,9.170731707317072
1209,0.6kV_Kinetrics,40983,K-016084-1843,K-016084-1843,VOA-20-12-1.25-27,VOA,0.61,19.12,31.75,685.8,203.3333333,open air,,open air,14.92495672,1.528571429,1.62,7.967213116060201
1210,0.6kV_Kinetrics,40983,K-016084-1844,K-016084-1844,VOA-20-6-1.25-18,VOA,0.61,19.12,31.75,457.2,103.0,open air,,open air,14.66159107,1.814285714,2.07,20.097087378640776
1211,0.6kV_Kinetrics,40983,K-016084-1845,K-016084-1845,VOA-20-12-1.25-18,VOA,0.61,19.12,31.75,457.2,203.3333333,open air,,open air,14.54532429,3.942857143,4.84,23.803278692426765
1212,0.6kV_Kinetrics,40983,K-016084-1846,K-016084-1846,VOA-20-6-2-36,VOA,0.61,19.12,50.8,914.4,66.7,open air,,open air,7.646259108,0.3,0.3,4.497751124437781
1213,0.6kV_Kinetrics,40983,K-016084-1847,K-016084-1847,VOA-20-6-2-36,VOA,0.61,19.12,50.8,914.4,100.0,open air,,open air,10.72366919,0.6,0.63,6.3
1214,0.6kV_Kinetrics,40983,K-016084-1848,K-016084-1848,VOA-20-12-2-36,VOA,0.61,19.12,50.8,914.4,150.0,open air,,open air,7.705725692,0.714285714,0.8,5.333333333333334
1215,0.6kV_Kinetrics,40983,K-016084-1849,K-016084-1849,VOA-20-12-2-36,VOA,0.61,19.12,50.8,914.4,200.0,open air,,open air,9.72675701,0.971428571,1.03,5.15
1216,0.6kV_Kinetrics,40983,K-016084-1850,K-016084-1850,VOA-20-6-2-27,VOA,0.61,19.12,50.8,685.8,100.0,open air,,open air,9.385319926,0.7,0.7,6.999999999999999
1217,0.6kV_Kinetrics,40983,K-016084-1851,K-016084-1851,VOA-20-12-2-27,VOA,0.61,19.12,50.8,685.8,100.0,open air,,open air,5.164714405,0.528571429,0.6,6.0
1218,0.6kV_Kinetrics,40983,K-016084-1852,K-016084-1852,VOA-20-6-2-18,VOA,0.61,19.12,50.8,457.2,100.0,open air,,open air,10.11293311,1.542857143,1.76,17.6
1219,0.6kV_Kinetrics,40983,K-016084-1853,K-016084-1853,VOA-20-12-2-18,VOA,0.61,19.12,50.8,457.2,83.3,open air,,open air,4.977959928,1.142857143,1.4,16.80672268907563
1220,0.6kV_Kinetrics,40983,K-016084-1854,K-016084-1854,VOA-20-12-2-18,VOA,0.61,19.12,50.8,457.2,200.0,open air,,open air,8.420846403,2.485714286,2.88,14.4
1221,0.6kV_Kinetrics,40984,K-016084-1870,K-016084-1870,VOA-5-6-2-36,VOA,0.61,5.75,50.8,914.4,88.1,open air,,open air,3.920153665,0.1,0.1,1.135073779795687
1222,0.6kV_Kinetrics,40984,K-016084-1871,K-016084-1871,VOA-5-12-2-36,VOA,0.61,5.75,50.8,914.4,80.0,open air,,open air,1.823037608,0.1,0.1,1.25
1223,0.6kV_Kinetrics,40984,K-016084-1872,K-016084-1872,VOA-5-12-2-36,VOA,0.61,5.75,50.8,914.4,72.1,open air,,open air,1.887368795,0.1,0.1,1.386962552011096
1224,0.6kV_Kinetrics,40984,K-016084-1873,K-016084-1873,VOA-5-6-2-27,VOA,0.61,5.75,50.8,685.8,100.0,open air,,open air,3.982305576,0.2,0.2,2.0
1225,0.6kV_Kinetrics,40984,K-016084-1874,K-016084-1874,VOA-5-12-2-27,VOA,0.61,5.75,50.8,685.8,105.8,open air,,open air,2.508125482,0.214285714,0.3,2.835538752362949
1226,0.6kV_Kinetrics,40984,K-016084-1875,K-016084-1875,VOA-5-12-2-27,VOA,0.61,5.75,50.8,685.8,121.5,open air,,open air,2.823960089,0.257142857,0.3,2.4691358024691357
1227,0.6kV_Kinetrics,40984,K-016084-1876,K-016084-1876,VOA-5-6-2-18,VOA,0.61,5.75,50.8,457.2,79.5,open air,,open air,3.586824647,0.285714286,0.3,3.7735849056603774
1228,0.6kV_Kinetrics,40984,K-016084-1877,K-016084-1877,VOA-5-12-2-18,VOA,0.61,5.75,50.8,457.2,105.6,open air,,open air,2.41074511,0.457142857,0.5,4.734848484848485
1229,0.6kV_Kinetrics,40984,K-016084-1878,K-016084-1878,VOA-5-12-2-18,VOA,0.61,5.75,50.8,457.2,39.0,open air,,open air,0.994693859,0.185714286,0.3,7.692307692307692
1230,0.6kV_Kinetrics,40984,K-016084-1879,K-016084-1879,VOA-5-12-2-18,VOA,0.61,5.75,50.8,457.2,130.3,open air,,open air,3.180806313,0.6,0.7,5.372217958557175
1231,0.6kV_Kinetrics,40984,K-016084-1880,K-016084-1880,VOA-5-6-1.25-36,VOA,0.61,5.75,31.75,914.4,105.0,open air,,open air,3.86868903,0.142857143,0.15,1.4285714285714286
1232,0.6kV_Kinetrics,40984,K-016084-1881,K-016084-1881,VOA-5-12-1.25-36,VOA,0.61,5.75,31.75,914.4,205.0,open air,,open air,4.037182202,0.314285714,0.36,1.7560975609756098
1233,0.6kV_Kinetrics,40984,K-016084-1882,K-016084-1882,VOA-5-6-1.25-27,VOA,0.61,5.75,31.75,685.8,106.3333333,open air,,open air,4.205693554,0.271428571,0.29,2.727272728127671
1234,0.6kV_Kinetrics,40984,K-016084-1883,K-016084-1883,VOA-5-12-1.25-27,VOA,0.61,5.75,31.75,685.8,206.6666667,open air,,open air,4.334817573,0.514285714,0.56,2.7096774189177943
1235,0.6kV_Kinetrics,40984,K-016084-1884,K-016084-1884,VOA-5-6-1.25-18,VOA,0.61,5.75,31.75,457.2,106.0,open air,,open air,4.05886168,0.557142857,0.61,5.754716981132076
1236,0.6kV_Kinetrics,40984,K-016084-1885,K-016084-1885,VOA-5-12-1.25-18,VOA,0.61,5.75,31.75,457.2,206.6666667,open air,,open air,4.344896966,0.971428571,1.12,5.419354837835589
1237,0.6kV_Kinetrics,40984,K-016084-1886,K-016084-1886,VOA-5-6-0.5-36,VOA,0.61,5.75,12.7,914.4,106.5,open air,,open air,5.22056075,0.2,0.17,1.5962441314553992
1238,0.6kV_Kinetrics,40984,K-016084-1887,K-016084-1887,VOA-5-12-0.5-36,VOA,0.61,5.75,12.7,914.4,206.6666667,open air,,open air,4.7640544,0.3,0.3,1.4516129029916753
1239,0.6kV_Kinetrics,40984,K-016084-1888,K-016084-1888,VOA-5-6-0.5-27,VOA,0.61,5.75,12.7,685.8,106.3333333,open air,,open air,5.136061791,0.285714286,0.3,2.8213166153044877
1240,0.6kV_Kinetrics,40984,K-016084-1889,K-016084-1889,VOA-5-12-0.5-27,VOA,0.61,5.75,12.7,685.8,208.3333333,open air,,open air,5.295313671,0.5,0.53,2.54400000040704
1241,0.6kV_Kinetrics,40984,K-016084-1890,K-016084-1890,VOA-5-6-0.5-18,VOA,0.61,5.75,12.7,457.2,106.3333333,open air,,open air,5.11608424,0.471428571,0.56,5.266457681901711
1242,0.6kV_Kinetrics,40984,K-016084-1891,K-016084-1891,VOA-5-12-0.5-18,VOA,0.61,5.75,12.7,457.2,208.3333333,open air,,open air,5.162618083,0.942857143,1.06,5.08800000081408
1243,0.48kV_Cooper_Phase I,40087,,,HCB-6-20-10-UB-1,HCB,0.482,20.0,10.0,457.2,106.0,20,20.0,20,12.58722644,5.183423627,9.791568449,92.37328725471698
1244,0.48kV_Cooper_Phase I,40087,,,HCB-6-20-10-UB-2,HCB,0.482,20.0,10.0,457.2,103.0,20,20.0,20,12.10898679,4.16646803,7.282388346,70.70279947572816
1245,0.48kV_Cooper_Phase I,40087,,,HCB-6-20-25-UB-1,HCB,0.482,20.0,25.0,457.2,16.0,20,20.0,20,12.68356036,3.426025237,5.057297774,316.08111087500004
1246,0.48kV_Cooper_Phase I,40087,,,HCB-6-20-25-UB-2,HCB,0.482,20.0,25.0,457.2,99.0,20,20.0,20,8.4341254,1.921593292,2.633587145,26.601890353535353
1247,0.48kV_Cooper_Phase I,40087,,,HCB-6-20-25-UB-3,HCB,0.482,20.0,25.0,457.2,97.0,20,20.0,20,4.527161276,0.664497633,1.003244683,10.34272869072165
1248,0.48kV_Cooper_Phase I,40087,,,HCB-12-5-10-B-1,HCB,0.482,5.0,10.0,457.2,203.0,20,20.0,20,3.151725581,1.080990207,1.489447162,7.337178137931034
1249,0.48kV_Cooper_Phase I,40087,,,HCB-12-5-10-B-2,HCB,0.482,5.0,10.0,457.2,208.0,20,20.0,20,3.494305558,1.493379092,2.061021875,9.908759014423076
1250,0.48kV_Cooper_Phase I,40087,,,HCB-12-5-10-UB-1,HCB,0.482,5.0,10.0,457.2,202.0,20,20.0,20,3.615219822,0.518483325,0.722955326,3.5789867623762377
1251,0.48kV_Cooper_Phase I,40087,,,HCB-12-5-10-UB-2,HCB,0.482,5.0,10.0,457.2,208.0,20,20.0,20,3.358268036,1.527219243,2.197843458,10.566555086538461
1252,0.48kV_Cooper_Phase I,40087,,,HCB-12-20-10-UB-1,HCB,0.482,20.0,10.0,457.2,208.0,20,20.0,20,13.47718138,6.133429481,7.944986355,38.197049783653846
1253,0.48kV_Cooper_Phase I,40087,,,HCB-12-20-10-UB-2,HCB,0.482,20.0,10.0,457.2,207.0,20,20.0,20,13.86411591,6.88441483,9.810108136,47.39182674396135
1254,0.48kV_Cooper_Phase I,40087,,,HCB-12-20-25-UB-1,HCB,0.482,20.0,25.0,457.2,203.0,20,20.0,20,3.05777177,1.131733827,1.609240733,7.927294251231527
1255,0.48kV_Cooper_Phase I,40087,,,HCB-12-20-25-UB-2,HCB,0.482,20.0,25.0,457.2,206.0,20,20.0,20,10.49643607,5.485120285,8.122817076,39.43115085436894
