seq,Lab,Test Date,Trace/ID,Trace/ID_1,Test_Description,config,Voc,Ibf,gap_mm,D_mm,t,width_in,height_in,depth_in,Iameas,IEAve,IEmeas,IErate
1256,0.48kV_Cooper_Phase I,40087,,,HCB-12-20-25-UB-3,HCB,0.482,20.0,25.0,457.2,209.0,20,20.0,20,10.67467382,6.077861255,9.367595534,44.8210312631579
1257,0.48kV_Cooper_Phase I,40087,,,HOA-6-5-10-1,HOA,0.482,5.0,10.0,457.2,16.0,open air,,open air,3.918917848,0.681044029,0.879558758,54.972422375
1258,0.48kV_Cooper_Phase I,40087,,,HOA-6-5-10-2,HOA,0.482,5.0,10.0,457.2,104.0,open air,,open air,3.026757358,0.657766224,0.909019178,8.74056901923077
1259,0.48kV_Cooper_Phase I,40087,,,HOA-6-5-10-3,HOA,0.482,5.0,10.0,457.2,110.0,open air,,open air,2.807346904,0.727073731,0.935777276,8.507066145454546
1260,0.48kV_Cooper_Phase I,40087,,,HOA-6-5-25-1,HOA,0.482,5.0,25.0,457.2,93.0,open air,,open air,,0.386670912,0.677893361,7.2891759247311825
1261,0.48kV_Cooper_Phase I,40087,,,HOA-6-5-25-2,HOA,0.482,5.0,25.0,457.2,94.0,open air,,open air,,0.50390086,0.730322541,7.769388734042554
1262,0.48kV_Cooper_Phase I,40087,,,HOA-6-5-25-3,HOA,0.482,5.0,25.0,457.2,96.0,open air,,open air,,0.228211993,0.326448565,3.400505885416667
1263,0.48kV_Cooper_Phase I,40087,,,HOA-12-5-10-1,HOA,0.482,5.0,10.0,457.2,200.0,open air,,open air,1.944786004,0.651098714,0.821371095,4.106855475000001
1264,0.48kV_Cooper_Phase I,40087,,,HOA-12-5-10-2,HOA,0.482,5.0,10.0,457.2,201.0,open air,,open air,1.217513223,0.397877114,0.600948706,2.9897945572139304
1265,0.48kV_Cooper_Phase I,40087,,,HOA-12-20-10-1,HOA,0.482,20.0,10.0,457.2,210.0,open air,,open air,13.78752341,4.321567664,6.407846271,30.513553671428575
1266,0.48kV_Cooper_Phase I,40087,,,HOA-12-20-10-2,HOA,0.482,20.0,10.0,457.2,208.0,open air,,open air,14.00797577,4.042820584,5.710025065,27.45204358173077
1267,0.48kV_Cooper_Phase I,40087,,,HOA-12-20-25-1,HOA,0.482,20.0,25.0,457.2,202.0,open air,,open air,7.688915485,2.209648136,3.084655711,15.270572826732673
1268,0.48kV_Cooper_Phase I,40087,,,HOA-12-20-25-2,HOA,0.482,20.0,25.0,457.2,203.0,open air,,open air,7.817785707,2.436725935,3.380942092,16.65488715270936
1269,0.48kV_Cooper_Phase I,40087,,,HOA-12-20-25-3,HOA,0.482,20.0,25.0,457.2,201.0,open air,,open air,4.039463293,1.314732201,1.758656975,8.749537189054728
1270,0.48kV_Cooper_Phase I,40087,,,VCB-6-20-10-B-1,VCB,0.482,20.0,10.0,457.2,103.0,20,20.0,20,15.87182642,1.533218892,2.424662368,23.54041133980582
1271,0.48kV_Cooper_Phase I,40087,,,VCB-6-20-10-B-2,VCB,0.482,20.0,10.0,457.2,102.0,20,20.0,20,16.13516753,1.405450545,2.021379263,19.817443754901962
1272,0.48kV_Cooper_Phase I,40087,,,VCB-6-20-10-UB-1,VCB,0.482,20.0,10.0,457.2,103.0,20,20.0,20,16.15491012,1.476611647,1.758783805,17.075570922330098
1273,0.48kV_Cooper_Phase I,40087,,,VCB-6-20-10-UB-2,VCB,0.482,20.0,10.0,457.2,103.0,20,20.0,20,16.12989709,1.366264306,1.678558063,16.29668022330097
1274,0.48kV_Cooper_Phase I,40087,,,VCB-6-20-25-B-1,VCB,0.482,20.0,25.0,457.2,103.0,20,20.0,20,13.0195187,1.47175601,2.150782777,20.881386184466017
1275,0.48kV_Cooper_Phase I,40087,,,VCB-6-20-25-B-2,VCB,0.482,20.0,25.0,457.2,103.0,20,20.0,20,13.91050598,1.266532266,1.54315717,14.982108446601941
1276,0.48kV_Cooper_Phase I,40087,,,VCB-6-20-25-UB-1,VCB,0.482,20.0,25.0,457.2,102.0,20,20.0,20,14.22047282,1.279278509,1.582956146,15.519177901960784
1277,0.48kV_Cooper_Phase I,40087,,,VCB-6-20-25-UB-2,VCB,0.482,20.0,25.0,457.2,16.0,20,20.0,20,3.227476162,0.08420848,0.10797253,6.7482831249999995
1278,0.48kV_Cooper_Phase I,40087,,,VCB-6-20-25-UB-3,VCB,0.482,20.0,25.0,457.2,104.0,20,20.0,20,13.61234742,1.589834644,2.125791398,20.440301903846155
1279,0.48kV_Cooper_Phase I,40087,,,VCB-12-5-10-B-1,VCB,0.482,5.0,10.0,457.2,207.0,20,20.0,20,3.412144309,1.921593292,2.633587145,12.722643212560387
1280,0.48kV_Cooper_Phase I,40087,,,VCB-12-5-10-B-2,VCB,0.482,5.0,10.0,457.2,16.0,20,20.0,20,4.394800959,0.948415509,1.470756373,91.9222733125
1281,0.48kV_Cooper_Phase I,40087,,,VCB-12-5-10-UB-1,VCB,0.482,5.0,10.0,457.2,201.0,20,20.0,20,3.692513618,0.930292423,1.130690608,5.625326407960199
1282,0.48kV_Cooper_Phase I,40087,,,VCB-12-5-10-UB-2,VCB,0.482,5.0,10.0,457.2,209.0,20,20.0,20,3.593215233,1.032346231,1.506454992,7.2079186220095695
1283,0.48kV_Cooper_Phase I,40087,,,VCB-12-5-25-B-1,VCB,0.482,5.0,25.0,457.2,199.0,20,20.0,20,0.635219957,0.129468107,0.160311388,0.805584864321608
1284,0.48kV_Cooper_Phase I,40087,,,VCB-12-5-25-B-2,VCB,0.482,5.0,25.0,457.2,201.0,20,20.0,20,0.469209374,0.08703864,0.107171524,0.5331916616915423
1285,0.48kV_Cooper_Phase I,40087,,,VCB-12-5-25-UB-1,VCB,0.482,5.0,25.0,457.2,200.0,20,20.0,20,0.845772711,0.195947338,0.266463955,1.332319775
1286,0.48kV_Cooper_Phase I,40087,,,VCB-12-5-25-UB-2,VCB,0.482,5.0,25.0,457.2,207.0,20,20.0,20,3.411131117,1.029572538,1.355612993,6.548855038647344
1287,0.48kV_Cooper_Phase I,40087,,,VCB-12-5-25-UB-3,VCB,0.482,5.0,25.0,457.2,16.0,20,20.0,20,2.720955394,0.190856983,0.277703572,17.35647325
1288,0.48kV_Cooper_Phase I,40087,,,VCB-12-20-10-B-1,VCB,0.482,20.0,10.0,457.2,206.0,20,20.0,20,15.91182636,3.257923375,4.492986214,21.81061268932039
1289,0.48kV_Cooper_Phase I,40087,,,VCB-12-20-10-B-2,VCB,0.482,20.0,10.0,457.2,207.0,20,20.0,20,15.87107914,3.250584241,4.451360691,21.50415792753623
1290,0.48kV_Cooper_Phase I,40087,,,VCB-12-20-10-B-3,VCB,0.482,20.0,10.0,457.2,206.0,20,20.0,20,15.84342024,3.371357532,4.705401918,22.841756883495144
1291,0.48kV_Cooper_Phase I,40087,,,VCB-12-20-10-UB-1,VCB,0.482,20.0,10.0,457.2,16.0,20,20.0,20,16.77659588,3.587097568,4.565332925,285.3333078125
1292,0.48kV_Cooper_Phase I,40087,,,VCB-12-20-10-UB-2,VCB,0.482,20.0,10.0,457.2,207.0,20,20.0,20,15.69553812,3.489455531,4.797645509,23.177031444444445
1293,0.48kV_Cooper_Phase I,40087,,,VCB-12-20-10-UB-3,VCB,0.482,20.0,10.0,457.2,207.0,20,20.0,20,15.95930915,4.182107144,5.809502778,28.0652308115942
1294,0.48kV_Cooper_Phase I,40087,,,VCB-12-20-25-B-1,VCB,0.482,20.0,25.0,457.2,16.0,20,20.0,20,6.454163165,0.223798756,0.31946047,19.966279375
1295,0.48kV_Cooper_Phase I,40087,,,VCB-12-20-25-B-2,VCB,0.482,20.0,25.0,457.2,16.0,20,20.0,20,14.99566212,2.485097041,3.169367057,198.0854410625
1296,0.48kV_Cooper_Phase I,40087,,,VCB-12-20-25-UB-1,VCB,0.482,20.0,25.0,457.2,202.0,20,20.0,20,0.702109303,0.124517449,0.15354096,0.7601037623762377
1297,0.48kV_Cooper_Phase I,40087,,,VCB-12-20-25-UB-2,VCB,0.482,20.0,25.0,457.2,16.0,20,20.0,20,4.051813808,0.089104918,0.123492049,7.7182530625000005
1298,0.48kV_Cooper_Phase I,40087,,,VCB-12-20-25-UB-3,VCB,0.482,20.0,25.0,457.2,207.0,20,20.0,20,13.76401866,3.256622524,5.297549003,25.59202416908213
1299,0.48kV_Cooper_Phase I,40087,,,VCB-12-20-25-UB-4,VCB,0.482,20.0,25.0,457.2,16.0,20,20.0,20,15.03865616,3.029585952,4.447852932,277.99080825
1300,0.48kV_Cooper_Phase I,40087,,,VOA-12-5-10-1,VOA,0.482,5.0,10.0,457.2,198.0,open air,,open air,1.782043984,0.28438758,0.376664572,1.9023463232323232
1301,0.48kV_Cooper_Phase I,40087,,,VOA-12-5-10-2,VOA,0.482,5.0,10.0,457.2,198.0,open air,,open air,1.392921489,0.16815245,0.211317374,1.0672594646464646
1302,0.48kV_Cooper_Phase I,40087,,,VOA-12-20-10-1,VOA,0.482,20.0,10.0,457.2,207.0,open air,,open air,14.24551095,2.34478165,3.287519356,15.881736019323672
1303,0.48kV_Cooper_Phase I,40087,,,VOA-12-20-10-2,VOA,0.482,20.0,10.0,457.2,209.0,open air,,open air,13.85757908,2.136556903,2.9038959,13.894238755980863
1304,0.48kV_Cooper_Phase I,40087,,,VOA-6-20-10-1,VOA,0.482,20.0,10.0,457.2,107.0,open air,,open air,13.38481291,1.267406716,1.722134718,16.094716990654206
1305,0.48kV_Cooper_Phase I,40087,,,VOA-6-20-10-2,VOA,0.482,20.0,10.0,457.2,101.0,open air,,open air,13.49920763,1.297332423,1.634899793,16.18712666336634
1306,0.48kV_Cooper_Phase I,40087,,,VOA-6-20-25-1,VOA,0.482,20.0,25.0,457.2,97.0,open air,,open air,9.817960428,0.690038808,0.843776242,8.698724144329896
1307,0.48kV_Cooper_Phase I,40087,,,VOA-6-20-25-2,VOA,0.482,20.0,25.0,457.2,95.0,open air,,open air,6.25003129,0.486316133,0.632345722,6.656270757894737
1308,0.48kV_Cooper_Phase I,40087,,,VOA-6-20-25-3,VOA,0.482,20.0,25.0,457.2,104.0,open air,,open air,9.840966647,1.015504034,1.379396991,13.26343260576923
1309,0.48kV_Cooper_Phase I,40087,,,VOA-12-20-25-1,VOA,0.482,20.0,25.0,457.2,207.0,open air,,open air,11.95515919,2.194627432,3.084067682,14.898877690821257
1310,0.48kV_Cooper_Phase I,40087,,,VOA-12-20-25-2,VOA,0.482,20.0,25.0,457.2,201.0,open air,,open air,10.96147311,1.81714395,2.514686685,12.510879029850745
1311,0.48kV_Cooper_Phase I,40087,,,VOA-12-20-25-3,VOA,0.482,20.0,25.0,457.2,206.0,open air,,open air,10.54378201,2.18881086,3.108094912,15.087839378640776
1312,0.48kV_Cooper_Phase I,40087,,,VCB-6-5-25-4-BA-1,VCBB,0.482,5.0,25.0,457.2,115.0,20,20.0,20,,0.532739732,0.797720572,6.9367006260869575
1313,0.48kV_Cooper_Phase I,40087,,,VCB-6-5-25-4-BA-2,VCBB,0.482,5.0,25.0,457.2,99.0,20,20.0,20,,0.597749981,1.02487189,10.352241313131312
1314,0.48kV_Cooper_Phase I,40087,,,VCB-12-5-25-4-BA-1,VCBB,0.482,5.0,25.0,457.2,214.0,20,20.0,20,,1.439159897,2.321549275,10.848361098130843
1315,0.48kV_Cooper_Phase I,40087,,,VCB-12-5-25-4-BA-2,VCBB,0.482,5.0,25.0,457.2,212.0,20,20.0,20,,1.627971643,2.508292735,11.83156950471698
1316,0.48kV_Cooper_Phase I,40087,,,VCB-12-5-10-4-BA-1,VCBB,0.482,5.0,10.0,457.2,215.0,20,20.0,20,,1.010933614,1.560735572,7.259235218604651
1317,0.48kV_Cooper_Phase I,40087,,,VCB-12-5-10-4-BA-4,VCBB,0.482,5.0,10.0,457.2,198.0,20,20.0,20,,0.75918951,1.401759999,7.079595954545455
1318,0.48kV_Cooper_Phase I,40087,,,VCB-6-5-10-4-BA-1,VCBB,0.482,5.0,10.0,457.2,115.0,20,20.0,20,,0.45476855,0.695340251,6.046436965217391
1319,0.48kV_Cooper_Phase I,40087,,,VCB-6-5-10-4-BA-2,VCBB,0.482,5.0,10.0,457.2,100.0,20,20.0,20,,0.560534267,1.016013873,10.160138729999998
1320,0.48kV_Cooper_Phase I,40087,,,VCB-6-5-10-10-BA-1,VCBB,0.482,5.0,10.0,457.2,98.0,20,20.0,20,,0.283192367,0.463922985,4.733908010204082
1321,0.48kV_Cooper_Phase I,40087,,,VCB-6-5-10-10-BA-2,VCBB,0.482,5.0,10.0,457.2,98.0,20,20.0,20,,0.296160393,0.509029606,5.194179653061225
1322,0.48kV_Cooper_Phase I,40087,,,VCB-12-5-10-10-BA-1,VCBB,0.482,5.0,10.0,457.2,199.0,20,20.0,20,,0.712832304,1.118040221,5.618292567839196
1323,0.48kV_Cooper_Phase I,40087,,,VCB-12-5-10-10-BA-2,VCBB,0.482,5.0,10.0,457.2,198.0,20,20.0,20,,0.8003457,0.945279492,4.774138848484849
1324,0.48kV_Cooper_Phase I,40087,,,VCB-12-5-25-10-BA-1,VCBB,0.482,5.0,25.0,457.2,197.0,20,20.0,20,,1.166420852,1.793743485,9.10529687817259
1325,0.48kV_Cooper_Phase I,40087,,,VCB-12-5-25-10-BA-2,VCBB,0.482,5.0,25.0,457.2,200.0,20,20.0,20,,1.122627569,1.634596019,8.172980095
1326,0.48kV_Cooper_Phase I,40087,,,VCB-6-5-25-10-BA-1,VCBB,0.482,5.0,25.0,457.2,97.0,20,20.0,20,,0.359700036,0.419538734,4.325141587628866
1327,0.48kV_Cooper_Phase I,40087,,,VCB-6-5-25-10-BA-2,VCBB,0.482,5.0,25.0,457.2,96.3,20,20.0,20,,,,
1328,0.48kV_Cooper_Phase I,40087,,,VCB-6-20-25-10-BA-1,VCBB,0.482,20.0,25.0,457.2,97.0,20,20.0,20,,1.580099927,2.548694947,26.275205639175258
1329,0.48kV_Cooper_Phase I,40087,,,VCB-6-20-25-10-BA-2,VCBB,0.482,20.0,25.0,457.2,114.0,20,20.0,20,,1.870893157,2.919689708,25.611313228070173
1330,0.48kV_Cooper_Phase I,40087,,,VCB-12-20-25-10-BA-1,VCBB,0.482,20.0,25.0,457.2,200.0,20,20.0,20,,4.316272946,6.226259406,31.13129703
1331,0.48kV_Cooper_Phase I,40087,,,VCB-12-20-25-10-BA-2,VCBB,0.482,20.0,25.0,457.2,197.0,20,20.0,20,,3.865685497,5.703393556,28.951236324873097
1332,0.48kV_Cooper_Phase I,40087,,,VCB-12-20-25-4-BA-2,VCBB,0.482,20.0,25.0,457.2,197.0,20,20.0,20,,4.037332436,5.602497514,28.439073675126906
1333,0.48kV_Cooper_Phase I,40087,,,VCB-12-20-25-4-BA-3,VCBB,0.482,20.0,25.0,457.2,200.0,20,20.0,20,,4.914846564,7.615376963,38.07688481500001
1334,0.48kV_Cooper_Phase I,40087,,,VCB-6-20-25-4-BA-1,VCBB,0.482,20.0,25.0,457.2,98.0,20,20.0,20,,1.876458179,2.354179057,24.022235275510205
1335,0.48kV_Cooper_Phase I,40087,,,VCB-6-20-25-4-BA-2,VCBB,0.482,20.0,25.0,457.2,97.0,20,20.0,20,,2.106079759,2.993305623,30.858820855670103
1336,0.48kV_Cooper_Phase I,40087,,,VCB-6-20-10-4-BA-1,VCBB,0.482,20.0,10.0,457.2,99.0,20,20.0,20,,1.588556734,2.390211002,24.143545474747476
1337,0.48kV_Cooper_Phase I,40087,,,VCB-6-20-10-4-BA-2,VCBB,0.482,20.0,10.0,457.2,98.0,20,20.0,20,,2.144933861,2.579734961,26.323826132653064
1338,0.48kV_Cooper_Phase I,40087,,,VCB-12-20-10-4-1,VCB,0.482,20.0,10.0,457.2,16.0,20,20.0,20,,4.438336974,6.577871133,411.11694581250003
1339,0.48kV_Cooper_Phase I,40087,,,VCB-12-20-10-4-2,VCB,0.482,20.0,10.0,457.2,16.0,20,20.0,20,,4.653242816,6.048110158,378.006884875
1340,0.48kV_Cooper_Phase I,40087,,,VCB-12-20-10-10-1,VCB,0.482,20.0,10.0,457.2,16.0,20,20.0,20,,3.232506426,4.996383967,312.2739979375
1341,0.48kV_Cooper_Phase I,40087,,,VCB-12-20-10-10-2,VCB,0.482,20.0,10.0,457.2,16.0,20,20.0,20,,3.255191943,4.715440222,294.715013875
1342,0.48kV_Cooper_Phase I,40087,,,VCB-6-20-10-10-1,VCB,0.482,20.0,10.0,457.2,16.0,20,20.0,20,,1.556193081,2.449950636,153.12191475
1343,0.48kV_Cooper_Phase I,40087,,,VCB-6-20-10-10-2,VCB,0.482,20.0,10.0,457.2,16.0,20,20.0,20,,1.451183869,2.196446126,137.27788287500002
1344,0.48kV_Ferraz_Phase I,39863,NF022302,NF022302,3P-VCB-6-20-25-B-1,VCB,0.48,20.0,25.0,457.2,102.65,20,20.0,20,16.15263357,2.040820313,2.18254392,21.261996298100343
1345,0.48kV_Ferraz_Phase I,39863,NF022303,NF022303,3P-VCB-6-20-25-B-2,VCB,0.48,20.0,25.0,457.2,112.2,20,20.0,20,15.71186251,2.062078864,2.18254392,19.452263101604277
1346,0.48kV_Ferraz_Phase I,39863,NF022304,NF022304,3P-VCB-12-20-25-B-1,VCB,0.48,20.0,25.0,457.2,200.0,20,20.0,20,15.63196089,3.876141364,4.10998536,20.549926799999998
1347,0.48kV_Ferraz_Phase I,39863,NF022305,NF022305,3P-VCB-12-20-25-B-2,VCB,0.48,20.0,25.0,457.2,231.8,20,20.0,20,15.05054481,3.032885734,3.259643445,14.06230994391717
1348,0.48kV_Ferraz_Phase I,39863,NF022306,NF022306,3P-VCB-12-20-25-UB-1,VCB,0.48,20.0,25.0,457.2,228.1,20,20.0,20,15.05188171,3.57143553,3.968261685,17.39702623849189
1349,0.48kV_Ferraz_Phase I,39863,NF022307,NF022307,3P-VCB-12-20-25-UB-2,VCB,0.48,20.0,25.0,457.2,215.7,20,20.0,20,15.50843128,3.422625739,3.713159205,17.21446084840056
1350,0.48kV_Ferraz_Phase I,39863,NF022308,NF022308,3P-VCB-6-20-25-UB-1,VCB,0.48,20.0,25.0,457.2,212.5,20,20.0,20,10.5663137,1.792803983,2.069165115,9.7372476
1351,0.48kV_Ferraz_Phase I,39863,NF022309,NF022309,3P-VCB-6-20-25-UB-2,VCB,0.48,20.0,25.0,457.2,124.5,20,20.0,20,14.16593547,1.636907974,1.87075197,15.026120240963856
1352,0.48kV_Ferraz_Phase I,39863,NF022310,NF022310,3P-VCB-6-20-10-UB-1,VCB,0.48,20.0,10.0,457.2,100.0,20,20.0,20,17.07957915,2.23214724,2.60771481,26.0771481
1353,0.48kV_Ferraz_Phase I,39863,NF022311,NF022311,3P-VCB-6-20-10-UB-2,VCB,0.48,20.0,10.0,457.2,113.2,20,20.0,20,16.77794877,2.189630104,2.579370075,22.78595472614841
1354,0.48kV_Ferraz_Phase I,39863,NF022312,NF022312,3P-VCB-6-20-10-UB-3,VCB,0.48,20.0,10.0,457.2,113.1,20,20.0,20,17.00654897,2.132940701,2.4093018,21.302403183023873
1355,0.48kV_Ferraz_Phase I,39863,NF022313,NF022313,3P-VCB-12-20-10-UB-1,VCB,0.48,20.0,10.0,457.2,112.4,20,20.0,20,17.03956958,3.947003168,4.2233643,37.57441548042704
1356,0.48kV_Ferraz_Phase I,39863,NF022314,NF022314,3P-VCB-12-20-10-UB-2,VCB,0.48,20.0,10.0,457.2,214.8,20,20.0,20,16.38018931,4.060382074,4.16667483,19.39792751396648
1357,0.48kV_Ferraz_Phase I,39863,NF022315,NF022315,3P-VCB-12-20-10-B-1,VCB,0.48,20.0,10.0,457.2,228.7,20,20.0,20,16.33464642,3.947003168,4.36508784,19.08652313073896
1358,0.48kV_Ferraz_Phase I,39863,NF022316,NF022316,3P-VCB-12-20-10-B-2,VCB,0.48,20.0,10.0,457.2,226.5,20,20.0,20,16.34197773,3.720245389,3.996606555,17.645062052980133
1359,0.48kV_Ferraz_Phase I,39863,NF022317,NF022317,3P-VCB-6-20-10-B-1,VCB,0.48,20.0,10.0,457.2,225.5,20,20.0,20,9.679855858,2.040820313,2.267578125,10.055778824833702
1360,0.48kV_Ferraz_Phase I,39863,NF022318,NF022318,3P-VCB-6-20-10-B-2,VCB,0.48,20.0,10.0,457.2,112.9,20,20.0,20,17.87158686,1.62982179,1.72902843,15.314689371124889
1361,0.48kV_Ferraz_Phase I,39863,NF022320,NF022320,3P-VCB-12-5-25-B-1,VCB,0.48,5.0,25.0,457.2,197.65,20,20.0,20,3.42572441,1.020410156,1.04875479,5.306120870225145
1362,0.48kV_Ferraz_Phase I,39863,NF022321,NF022321,3P-VCB-12-5-25-B-2,VCB,0.48,5.0,25.0,457.2,210.85,20,20.0,20,0.197318059,0.212585479,0.25510248,1.2098765947355943
1363,0.48kV_Ferraz_Phase I,39863,NF022322,NF022322,3P-VCB-12-5-10-B-1,VCB,0.48,5.0,10.0,457.2,25.1,20,20.0,20,4.530168394,1.07709966,1.105444395,44.0416093625498
1364,0.48kV_Ferraz_Phase I,39863,NF022323,NF022323,3P-VCB-12-5-10-B-2,VCB,0.48,5.0,10.0,457.2,248.4,20,20.0,20,4.061213559,1.048754858,1.105444395,4.450259239130434
1365,0.48kV_Ferraz_Phase I,39863,NF022324,NF022324,3P-VCB-12-5-10-UB-1,VCB,0.48,5.0,10.0,457.2,247.7,20,20.0,20,3.937240393,1.190478499,1.27551267,5.149425393621316
1366,0.48kV_Ferraz_Phase I,39863,NF022325,NF022325,3P-VCB-12-5-10-UB-2,VCB,0.48,5.0,10.0,457.2,232.2,20,20.0,20,4.008009267,1.14796143,1.218823335,5.249023837209302
1367,0.48kV_Ferraz_Phase I,39863,NF022329,NF022329,VCB-12-5-10-UB-4?,VCB,0.48,5.0,10.0,457.2,100.0,20,20.0,20,1.181027543,1.64399409,2.18254392,21.8254392
1368,0.48kV_Ferraz_Phase I,39863,NF022630,NF022630,3P-HCB-6-5-25-UB-1,HCB,0.48,5.0,25.0,457.2,100.0,20,20.0,20,4.659643392,0.297619616,0.453515625,4.53515625
1369,0.48kV_Ferraz_Phase I,39863,NF022631,NF022631,3P-HCB-12-5-10-UB-1,HCB,0.48,5.0,10.0,457.2,200.0,20,20.0,20,4.731139473,1.920355223,2.437646535,12.188232674999998
1370,0.48kV_Ferraz_Phase I,39863,NF022632,NF022632,3P-HCB-12-5-10-UB-2,HCB,0.48,5.0,10.0,457.2,248.6,20,20.0,20,3.110139611,1.608563171,2.040820245,8.209252795655672
1371,0.48kV_Ferraz_Phase I,39863,NF022633,NF022633,3P-HCB-12-5-10-B-1,HCB,0.48,5.0,10.0,457.2,235.3,20,20.0,20,1.507336144,0.446429475,0.5952393,2.52970378240544
1372,0.48kV_Ferraz_Phase I,39863,NF022634,NF022634,3P-HCB-12-5-10-B-2,HCB,0.48,5.0,10.0,457.2,73.6,20,20.0,20,3.878960835,1.176306165,1.473925815,20.026165964673915
1373,0.48kV_Ferraz_Phase I,39863,NF022636,NF022636,3P-HCB-12-20-25-B-1,HCB,0.48,20.0,25.0,457.2,169.0,20,20.0,20,3.051798089,0.885772699,1.2188232,7.211971597633137
1374,0.48kV_Ferraz_Phase I,39863,NF022637,NF022637,3P-HCB-12-20-25-B-2,HCB,0.48,20.0,25.0,457.2,48.6,20,20.0,20,14.98917962,5.80358277,7.426318275,152.80490277777778
1375,0.48kV_Ferraz_Phase I,39863,NF022638,NF022638,3P-HCB-12-20-10-B-1,HCB,0.48,20.0,10.0,457.2,234.9,20,20.0,20,16.22883614,6.11537472,8.049902445,34.269486781609196
1376,0.48kV_Ferraz_Phase I,39863,NF022639,NF022639,3P-HCB-12-20-10-B-2,HCB,0.48,20.0,10.0,457.2,248.5,20,20.0,20,12.2639177,5.768151818,7.539697215,30.340833863179075
1377,0.48kV_KEMA_Phase I,39951,4,4,3P-HOA-6-5-10,HOA,0.48,5.0885,10.0,457.2,65.05,open air,,open air,3.164939785,0.5535,0.567,8.716372021521906
1378,0.48kV_KEMA_Phase I,39951,5,5,3P-HOA-6-5-10,HOA,0.48,5.0885,10.0,457.2,95.8,open air,,open air,3.159177079,1.015875,1.1745,12.259916492693113
1379,0.48kV_KEMA_Phase I,39951,6,6,3P-HOA-6-20-10,HOA,0.48,20.624,10.0,457.2,99.25,open air,,open air,15.786318,2.84175,3.402,34.27707808564232
1380,0.48kV_KEMA_Phase I,39951,7,7,3P-HOA-6-20-10,HOA,0.48,20.624,10.0,457.2,98.5,open air,,open air,15.45350407,2.70675,3.159,32.07106598984771
1381,0.48kV_KEMA_Phase I,39951,8,8,3P-HOA-12-20-10,HOA,0.48,20.624,10.0,457.2,199.7,open air,,open air,16.13506758,5.52825,6.453,32.313470205307965
1382,0.48kV_KEMA_Phase I,39951,9,9,3P-HOA-12-20-10,HOA,0.48,20.624,10.0,457.2,199.6,open air,,open air,16.20666304,4.59,5.0625,25.363226452905813
1383,0.48kV_KEMA_Phase I,39951,10,10,3P-HOA-12-20-25,HOA,0.48,20.624,25.0,457.2,66.25,open air,,open air,7.238051782,1.2555,1.3905,20.98867924528302
1384,0.48kV_KEMA_Phase I,39951,11,11,3P-HOA-12-20-25,HOA,0.48,20.624,25.0,457.2,200.5,open air,,open air,13.70790854,5.943375,6.6015,32.925187032418954
1385,0.48kV_KEMA_Phase I,39951,12,12,3P-VOA-12-20-10,VOA,0.48,20.624,10.0,457.2,207.3,open air,,open air,16.15153849,1.836,2.187,10.549927641099854
1386,0.48kV_KEMA_Phase I,39951,13,13,3P-VOA-12-20-10,VOA,0.48,20.624,10.0,457.2,207.7,open air,,open air,16.80517744,1.096875,1.323,6.369764082811748
1387,0.48kV_KEMA_Phase I,39951,14,14,3P-VOA-12-20-25,VOA,0.48,20.624,25.0,457.2,207.05,open air,,open air,13.14965936,2.318625,2.754,13.301134991547935
1388,0.48kV_KEMA_Phase I,39951,15,15,3P-VOA-12-20-25,VOA,0.48,20.624,25.0,457.2,206.1,open air,,open air,13.44387965,2.264625,2.7675,13.427947598253276
1389,0.48kV_KEMA_Phase I,39951,16,16,3P-VOA-12-20-25,VOA,0.48,20.624,25.0,457.2,206.8,open air,,open air,13.81804926,2.22075,2.6595,12.860251450676982
1390,0.48kV_KEMA_Phase I,39951,17,17,3P-VCB-6-5-10-UB,VCB,0.48,5.0885,10.0,457.2,106.6,20,20.0,20,3.72271793,1.009125,1.242,11.651031894934334
1391,0.48kV_KEMA_Phase I,39951,18,18,3P-VCB-6-5-10-UB,VCB,0.48,5.0885,10.0,457.2,109.0,20,20.0,20,4.804523997,0.216,0.3375,3.096330275229358
1392,0.48kV_KEMA_Phase I,39951,19,19,3P-VCB-6-20-25-UB,VCB,0.48,20.624,25.0,457.2,107.25,20,20.0,20,15.11135193,4.13775,5.535,51.608391608391614
1393,0.48kV_KEMA_Phase I,39951,20,20,3P-VCB-6-20-25-UB*,VCB,0.48,20.624,25.0,457.2,108.0,20,20.0,20,14.83099493,4.4415,6.6285,61.375
1394,0.48kV_KEMA_Phase I,39951,21,21,3P-VCB-12-20-25-UB,VCB,0.48,20.624,25.0,457.2,206.85,20,20.0,20,15.11056367,8.91675,11.9205,57.62871646120377
1395,0.48kV_KEMA_Phase I,39951,22,22,3P-VCB-12-20-25-UB,VCB,0.48,20.624,25.0,457.2,206.6,20,20.0,20,15.0954596,9.57825,16.362,79.19651500484026
1396,0.48kV_KEMA_Phase I,39951,23,23,3P-VCB-6-20-10-UB,VCB,0.48,20.624,10.0,457.2,107.95,20,20.0,20,17.245845,2.993625,3.996,37.017137563686894
1397,0.48kV_KEMA_Phase I,39951,24,24,3P-VCB-6-20-10-UB,VCB,0.48,20.624,10.0,457.2,107.4,20,20.0,20,17.05789176,2.99025,4.077,37.9608938547486
1398,0.48kV_KEMA_Phase I,39951,25,25,3P-VCB-12-20-10-UB,VCB,0.48,20.624,10.0,457.2,207.5,20,20.0,20,17.06170026,7.155,8.4915,40.92289156626506
1399,0.48kV_KEMA_Phase I,39952,26,26,3P-VCB-12-20-10-UB,VCB,0.48,20.624,10.0,457.2,207.65,20,20.0,20,16.85153627,6.746625,8.1675,39.33301228027931
1400,0.48kV_KEMA_Phase I,39952,27,27,3P-VCB-6-20-25-B,VCB,0.48,20.624,25.0,457.2,107.0,20,20.0,20,14.28578742,3.12525,4.0365,37.72429906542056
1401,0.48kV_KEMA_Phase I,39952,28,28,3P-VCB-6-20-25-B,VCB,0.48,20.624,25.0,457.2,107.3,20,20.0,20,13.9319164,3.11175,4.1985,39.128611369990686
1402,0.48kV_KEMA_Phase I,39952,29,29,3P-VCB-12-20-25-B,VCB,0.48,20.624,25.0,457.2,206.5,20,20.0,20,14.2913747,6.193125,7.938,38.44067796610169
1403,0.48kV_KEMA_Phase I,39952,30,30,3P-VCB-12-20-25-B,VCB,0.48,20.624,25.0,457.2,207.1,20,20.0,20,14.59059984,6.253875,8.478,40.936745533558664
1404,0.48kV_KEMA_Phase I,39952,31,31,3P-VCB-12-20-10-B,VCB,0.48,20.624,10.0,457.2,206.45,20,20.0,20,17.15500458,3.81375,4.0365,19.551949624606447
1405,0.48kV_KEMA_Phase I,39952,32,32,3P-VCB-12-20-10-B,VCB,0.48,20.624,10.0,457.2,207.6,20,20.0,20,17.43803823,3.324375,3.645,17.557803468208093
1406,0.48kV_KEMA_Phase I,39952,33,33,3P-VCB-6-20-10-B,VCB,0.48,20.624,10.0,457.2,107.55,20,20.0,20,17.48624756,1.994625,2.5785,23.97489539748954
1407,0.48kV_KEMA_Phase I,39952,34,34,3P-HCB-6-20-10-B,HCB,0.48,20.624,10.0,457.2,107.4,20,20.0,20,16.07218139,4.61025,5.427,50.53072625698323
1408,0.48kV_KEMA_Phase I,39952,35,35,3P-HCB-6-20-10-B,HCB,0.48,20.624,10.0,457.2,107.2,20,20.0,20,16.69678163,3.74625,4.5225,42.18749999999999
1409,0.48kV_KEMA_Phase I,39952,36,36,3P-HCB-12-20-10-B,HCB,0.48,20.624,10.0,457.2,206.3,20,20.0,20,16.37513922,8.775,10.017,48.5555016965584
1410,0.48kV_KEMA_Phase I,39952,37,37,3P-HCB-12-20-10-B,HCB,0.48,20.624,10.0,457.2,207.0,20,20.0,20,16.15358842,8.481375,9.7065,46.891304347826086
1411,0.48kV_KEMA_Phase I,39952,38,38,3P-HCB-12-20-25-B,HCB,0.48,20.624,25.0,457.2,206.3,20,20.0,20,13.67416041,9.05175,10.9755,53.20164808531265
1412,0.48kV_KEMA_Phase I,39952,39,39,3P-HCB-12-20-25-B,HCB,0.48,20.624,25.0,457.2,96.3,20,20.0,20,9.0015759,3.2805,3.915,40.65420560747664
1413,0.48kV_KEMA_Phase I,39952,40,40,3P-HCB-12-20-25-B,HCB,0.48,20.624,25.0,457.2,206.15,20,20.0,20,13.19544275,,,
1414,0.48kV_KEMA_Phase I,39952,41,41,3P-HCB-6-20-25-B,HCB,0.48,20.624,25.0,457.2,0.0,20,20.0,20,13.74584951,0.091125,0.1215,Inf
1415,0.48kV_KEMA_Phase I,39952,42,42,3P-HCB-6-20-25-B,HCB,0.48,20.624,25.0,457.2,106.95,20,20.0,20,7.472627172,2.40975,3.0105,28.14866760168303
1416,0.48kV_KEMA_Phase I,39952,43,43,3P-HCB-6-20-25-UB,HCB,0.48,20.624,25.0,457.2,106.7,20,20.0,20,11.19809364,3.69225,4.4415,41.626054358013114
1417,0.48kV_KEMA_Phase I,39952,44,44,3P-HCB-6-20-25-UB,HCB,0.48,20.624,25.0,457.2,73.2,20,20.0,20,7.257055175,1.414125,1.701,23.237704918032787
1418,0.48kV_KEMA_Phase I,39952,45,45,3P-HCB-12-20-25-UB,HCB,0.48,20.624,25.0,457.2,207.3,20,20.0,20,13.07079163,12.2985,24.057,116.0492040520984
1419,0.48kV_KEMA_Phase I,39952,46,46,3P-HCB-12-20-25-UB,HCB,0.48,20.624,25.0,457.2,206.65,20,20.0,20,12.81336787,13.294125,27.891,134.96733607548995
1420,0.48kV_KEMA_Phase I,39952,47,47,3P-HCB-6-20-10-UB,HCB,0.48,20.624,10.0,457.2,107.85,20,20.0,20,17.03172827,4.52925,7.803,72.35048678720446
1421,0.48kV_KEMA_Phase I,39952,48,48,3P-HCB-6-20-10-UB,HCB,0.48,20.624,10.0,457.2,107.45,20,20.0,20,16.55244305,,,
1422,0.48kV_KEMA_Phase I,39952,49,49,3P-HCB-12-20-10-UB,HCB,0.48,20.624,10.0,457.2,207.0,20,20.0,20,16.57323145,,,
1423,0.48kV_KEMA_Phase I,39952,50,50,3P-HCB-12-20-10-UB,HCB,0.48,20.624,10.0,457.2,207.55,20,20.0,20,16.36194814,12.524625,27.0,130.08913514815706
1424,0.48kV_KEMA_Phase I,39952,51,51,3P-HCB-6-5-10-UB,HCB,0.48,5.0885,10.0,457.2,106.65,20,20.0,20,4.104561197,1.296,2.6325,24.683544303797465
1425,0.48kV_KEMA_Phase I,39952,52,52,3P-HCB-6-5-10-UB,HCB,0.48,5.0885,10.0,457.2,107.75,20,20.0,20,4.079593138,1.3635,2.7,25.05800464037123
1426,0.48kV_KEMA_Phase I,39952,53,53,3P-HCB-6-5-10-UB,HCB,0.48,5.0885,10.0,457.2,102.25,20,20.0,20,4.249471333,,,
1427,0.48kV_KEMA_Phase I,39952,54,54,3P-HCB-6-20-10-UB,HCB,0.48,20.624,10.0,457.2,107.95,20,20.0,20,16.87631449,,,
1428,0.48kV_KEMA_Phase I,39952,55,55,3P-HCB-6-20-10-UB,HCB,0.48,20.624,10.0,457.2,107.7,20,20.0,20,17.61758449,,,
1429,0.48kV_KEMA_Phase I,39952,56,56,3P-HCB-6-20-10-UB,HCB,0.48,20.624,10.0,457.2,106.9,20,20.0,20,17.44224186,,,
1430,0.48kV_KEMA_Phase I,39952,57,57,3P-HCB-12-20-10-UB,HCB,0.48,20.624,10.0,457.2,207.05,20,20.0,20,16.90917595,,,
1431,0.48kV_KEMA_Phase I,39952,58,58,3P-VCB-6-20-10-UB,VCB,0.48,20.624,10.0,457.2,107.9,20,20.0,20,17.08988333,,,
1432,0.48kV_KEMA_Phase I,39952,59,59,3P-VCB-12-20-10-UB,VCB,0.48,20.624,10.0,457.2,207.4,20,20.0,20,16.5414071,,,
1433,0.48kV_KEMA_Phase I,39952,62,62,1P-VFC-12-5-10,Single Phase,0.48,5.03,10.0,457.2,203.4,20,20.0,20,3.44729467,0.18225,0.216,1.0619469026548671
1434,0.48kV_KEMA_Phase I,39952,63,63,1P-VFC-12-5-10,Single Phase,0.48,5.03,10.0,457.2,204.65,20,20.0,20,2.533009817,0.239625,0.297,1.4512582457854872
1435,0.48kV_KEMA_Phase I,39952,64,64,1P-VFC-12-5-25,Single Phase,0.48,5.03,25.0,457.2,203.65,20,20.0,20,0.961844581,2.49075,6.5475,32.15074883378345
1436,0.48kV_KEMA_Phase I,39952,65,65,1P-VFC-12-5-25,Single Phase,0.48,5.03,25.0,457.2,203.15,20,20.0,20,1.391735174,2.770875,7.3035,35.95126753630322
1437,0.48kV_KEMA_Phase I,39952,66,66,1P-VFC-12-20-25,Single Phase,0.48,21.744,25.0,457.2,204.45,20,20.0,20,2.220166924,1.6065,1.998,9.772560528246515
1438,0.48kV_KEMA_Phase I,39952,67,67,1P-VFC-12-20-25,Single Phase,0.48,21.744,25.0,457.2,203.25,20,20.0,20,1.851672288,4.27275,10.908,53.667896678966784
1439,0.48kV_KEMA_Phase I,39952,68,68,1P-VFC-12-20-10,Single Phase,0.48,21.744,10.0,457.2,200.05,20,20.0,20,11.23519664,1.569375,1.8225,9.110222444388901
1440,0.48kV_Kinetrics_Phase I,,5122,5122,3P-VCB-6-17.2-10-UG,VCB,0.48,17.2,10.0,457.2,205.5,20,20.0,20,9.132530559,1.533333333,2.4,11.678832116788321
1441,0.48kV_Kinetrics_Phase I,,5123,5123,3P-VCB-6-17.2-10-UG,VCB,0.48,17.2,10.0,457.2,205.5,20,20.0,20,9.202797247,1.166666667,1.6,7.785888077858881
1442,0.48kV_Kinetrics_Phase I,,5124,5124,3P-VCB-12-17.2-10-UG,VCB,0.48,17.2,10.0,457.2,205.5,20,20.0,20,15.77516433,2.683333333,3.3,16.05839416058394
1443,0.48kV_Kinetrics_Phase I,,5126,5126,3P-VCB-12-17.2-10-UG,VCB,0.48,17.2,10.0,457.2,205.5,20,20.0,20,15.83420629,2.991666667,4.2,20.437956204379564
1444,0.48kV_Kinetrics_Phase I,,5105,5105,3P-VCB-6-5.9-10-UG,VCB,0.48,5.9,25.0,457.2,27.6,20,20.0,20,24.88055369,,0.0,0.0
1445,0.48kV_Kinetrics_Phase I,,5106,5106,3P-VCB-6-5.9-10-UG,VCB,0.48,5.9,25.0,457.2,27.6,20,20.0,20,5.253037972,,0.0,0.0
1446,0.48kV_Kinetrics_Phase I,,5107,5107,3P-VCB-6-5.9-10-UG,VCB,0.48,5.9,25.0,457.2,27.6,20,20.0,20,5.104451727,0.416666667,0.55,19.92753623188406
1447,0.48kV_Kinetrics_Phase I,,5108,5108,3P-VCB-6-5.9-10-UG,VCB,0.48,5.9,25.0,457.2,27.6,20,20.0,20,4.764226073,0.45,0.8,28.985507246376812
1448,0.48kV_Kinetrics_Phase I,,5109,5109,3P-VCB-12-5.9-10-UG,VCB,0.48,5.9,25.0,457.2,27.6,20,20.0,20,5.389165927,1.066666667,1.5,54.34782608695652
1449,0.48kV_Kinetrics_Phase I,,5110,5110,3P-VCB-12-5.9-10-UG,VCB,0.48,5.9,25.0,457.2,27.6,20,20.0,20,5.361623227,1.05,1.4,50.724637681159415
1450,0.48kV_Kinetrics_Phase I,,5111,5111,3P-VCB-6-5.9-10-G,VCB,0.48,5.9,25.0,457.2,27.6,20,20.0,20,4.567628092,0.4,0.6,21.73913043478261
1451,0.48kV_Kinetrics_Phase I,,5112,5112,3P-VCB-6-5.9-10-G,VCB,0.48,5.9,25.0,457.2,27.6,20,20.0,20,4.659643392,0.416666667,0.6,21.73913043478261
1452,0.48kV_Kinetrics_Phase I,,5113,5113,3P-VCB-12-5.9-10-G,VCB,0.48,5.9,10.0,457.2,205.0,20,20.0,20,4.731139473,0.891666667,1.15,5.609756097560975
1453,0.48kV_Kinetrics_Phase I,,5114,5114,3P-VCB-12-5.9-10-G,VCB,0.48,0.0,0.0,457.2,,20,20.0,20,16.77335744,,0.0,
1454,0.48kV_Kinetrics_Phase I,,5115,5115,3P-VCB-12-5.9-10-G,VCB,0.48,5.9,10.0,457.2,204.1,20,20.0,20,4.739710053,0.966666667,1.4,6.859382655560999
1455,0.48kV_Kinetrics_Phase I,,5118,5118,3P-VCB-6-17.2-10-G,VCB,0.48,17.2,10.0,457.2,105.0,20,20.0,20,15.94508982,1.1,1.3,12.380952380952381
1456,0.48kV_Kinetrics_Phase I,,5119,5119,3P-VCB-6-17.2-10-G,VCB,0.48,17.2,10.0,457.2,106.8,20,20.0,20,15.57277691,1.241666667,1.75,16.385767790262175
1457,0.48kV_Kinetrics_Phase I,,5120,5120,3P-VCB-12-17.2-10-G,VCB,0.48,17.2,10.0,457.2,205.5,20,20.0,20,14.49650226,2.366666667,2.8,13.625304136253039
1458,0.48kV_Kinetrics_Phase I,,5121,5121,3P-VCB-12-17.2-10-G,VCB,0.48,17.2,10.0,457.2,205.5,20,20.0,20,15.66014178,2.533333333,3.3,16.05839416058394
1459,0.48kV_Kinetrics_Phase I,,5127,5127,3P-VCB-6-17.2-25-UG,VCB,0.48,17.2,25.0,457.2,105.9,20,20.0,20,12.63650591,1.2,1.6,15.108593012275733
1460,0.48kV_Kinetrics_Phase I,,5128,5128,3P-VCB-6-17.2-25-UG,VCB,0.48,17.2,25.0,457.2,105.9,20,20.0,20,12.2639177,1.15,1.4,13.220018885741263
1461,0.48kV_Kinetrics_Phase I,,5134,5134,3P-VCB-6-17.2-25-UG,VCB,0.48,17.2,0.0,457.2,0.0,20,20.0,20,8.82914072,1.183333333,1.5,Inf
1462,0.48kV_Kinetrics_Phase I,,5129,5129,3P-VCB-12-17.2-25-UG,VCB,0.48,17.2,25.0,457.2,206.4,20,20.0,20,13.27052167,2.183333333,2.5,12.112403100775193
1463,0.48kV_Kinetrics_Phase I,,5130,5130,3P-VCB-12-17.2-25-UG,VCB,0.48,17.2,25.0,457.2,206.4,20,20.0,20,13.03651207,2.366666667,3.1,15.019379844961241
1464,0.48kV_Kinetrics_Phase I,,5131,5131,3P-VCB-6-17.2-25-G,VCB,0.48,17.2,25.0,457.2,26.4,20,20.0,20,4.574270957,,0.0,0.0
1465,0.48kV_Kinetrics_Phase I,,5133,5133,3P-VCB-6-17.2-25-G,VCB,0.48,17.2,0.0,457.2,0.0,20,20.0,20,9.446725158,,0.0,NaN
1466,0.48kV_Kinetrics_Phase I,,5135,5135,3P-VCB-6-17.2-25-G,VCB,0.48,17.2,25.0,457.2,103.6,20,20.0,20,11.6003109,0.9,1.1,10.617760617760618
1467,0.48kV_Kinetrics_Phase I,,5136,5136,3P-VCB-6-17.2-25-G,VCB,0.48,17.2,25.0,457.2,17.0,20,20.0,20,5.539455305,,0.0,0.0
1468,0.48kV_Kinetrics_Phase I,,5137,5137,3P-HCB-12-17.2-25-G,HCB,0.48,17.2,25.0,457.2,46.1,20,20.0,20,6.513239668,0.583333333,0.9,19.522776572668114
1469,0.48kV_Kinetrics_Phase I,,5138,5138,3P-HCB-12-17.2-25-G,HCB,0.48,17.2,25.0,457.2,129.1,20,20.0,20,8.335112909,2.45,3.5,27.110766847405113
1470,0.48kV_Kinetrics_Phase I,,5139,5139,3P-HCB-12-17.2-25-UG,HCB,0.48,17.2,25.0,457.2,78.9,20,20.0,20,9.222893035,1.633333333,2.2,27.88339670468948
1471,0.48kV_Kinetrics_Phase I,,5140,5140,3P-HCB-12-17.2-25-UG,HCB,0.48,17.2,25.0,457.2,203.9,20,20.0,20,9.34789108,5.066666667,7.5,36.78273663560569
1472,0.48kV_Kinetrics_Phase I,,5141,5141,3P-HCB-12-17.2-25-UG,HCB,0.48,17.2,0.0,457.2,0.0,20,20.0,20,10.43818413,,0.0,NaN
1473,0.48kV_Kinetrics_Phase I,,5142,5142,3P-HCB-12-17.2-10-UG,HCB,0.48,17.2,10.0,457.2,204.4,20,20.0,20,12.25845771,4.2,6.0,29.354207436399214
1474,0.48kV_Kinetrics_Phase I,,5143,5143,3P-HCB-12-17.2-10-UG,HCB,0.48,17.2,10.0,457.2,204.4,20,20.0,20,13.26401761,4.633333333,6.6,32.28962818003914
1475,0.48kV_Kinetrics_Phase I,,N/A,N/A,3P-HCB-12-17.2-10-G,HCB,0.48,0.0,10.0,457.2,0.0,20,20.0,20,0.520088007,,0.0,NaN
1476,0.48kV_Kinetrics_Phase I,,5144,5144,3P-HOA-12-17.2-10,HOA,0.48,17.2,10.0,457.2,204.4,open air,,open air,11.96176666,3.216666667,4.6,22.504892367906066
1477,0.48kV_Kinetrics_Phase I,,5145,5145,3P-HOA-12-17.2-10,HOA,0.48,17.2,10.0,457.2,207.1,open air,,open air,12.81883094,3.183333333,4.9,23.660067600193145
1478,0.48kV_Kinetrics_Phase I,,5146,5146,3P-VOA-12-17.2-10,VOA,0.48,17.2,10.0,457.2,207.1,open air,,open air,13.41335522,0.966666667,1.3,6.277160791887978
1479,0.48kV_Kinetrics_Phase I,,5147,5147,3P-VOA-12-17.2-10,VOA,0.48,17.2,10.0,457.2,207.1,open air,,open air,10.07870517,1.316666667,1.9,9.174311926605505
1480,0.48kV_Kinetrics_Phase I,,5148,5148,3P-VOA-12-17.2-10,VOA,0.48,17.2,10.0,457.2,204.4,open air,,open air,13.64106161,2.1,2.7,13.209393346379649
1481,0.48kV_Kinetrics_Phase I,,5149,5149,3P-VOA-12-17.2-25,VOA,0.48,17.2,25.0,457.2,205.8,open air,,open air,8.658218887,1.75,2.3,11.17589893100097
1482,0.48kV_Kinetrics_Phase I,,5151,5151,3P-VOA-12-17.2-25,VOA,0.48,17.2,25.0,457.2,203.0,open air,,open air,10.79898496,2.15,2.8,13.793103448275861
1483,0.48kV_Kinetrics_Phase I,,5155,5155,1P-VFC-12-17.6-25,Single Phase,0.48,17.6,25.0,457.2,202.7,20,20.0,20,34.70730508,1.166666667,1.7,8.386778490379871
1484,0.48kV_Kinetrics_Phase I,,5156,5156,1P-VFC-12-17.6-25,Single Phase,0.48,17.6,25.0,457.2,202.7,20,20.0,20,32.12316037,0.966666667,1.4,6.906758756783424
1485,0.48kV_Kinetrics_Phase I,,5157,5157,1P-VFC-12-17.6-10,Single Phase,0.48,17.6,10.0,457.2,202.7,20,20.0,20,16.53916192,0.833333333,1.0,4.93339911198816
1486,0.48kV_Kinetrics_Phase I,,5158,5158,1P-VFC-12-17.6-10,Single Phase,0.48,17.6,10.0,457.2,202.7,20,20.0,20,32.76440641,0.833333333,1.2,5.920078934385792
1487,0.48kV_Kinetrics_Phase I,,5160,5160,1P-VFC-12-6.4-10,Single Phase,0.48,6.4,10.0,457.2,202.7,20,20.0,20,31.71604382,0.1,0.2,0.9866798223976321
1488,0.48kV_Kinetrics_Phase I,,5161,5161,1P-VFC-12-6.4-10,Single Phase,0.48,6.4,10.0,457.2,203.6,20,20.0,20,31.88603765,0.133333333,0.2,0.9823182711198429
1489,0.48kV_Kinetrics_Phase I,,5162,5162,1P-VFC-12-6.4-25,Single Phase,0.48,6.4,25.0,457.2,203.6,20,20.0,20,2.414102949,0.251666667,0.37,1.8172888015717092
1490,0.48kV_Kinetrics_Phase I,,5163,5163,1P-VFC-12-6.4-25,Single Phase,0.48,6.4,25.0,457.2,203.6,20,20.0,20,24.90247798,0.183333333,0.26,1.2770137524557958
1491,Cooper_VCBB_Phase I,,1,1,VCB-6-5-25-4-BA-1,VCBB,0.48,5.0,25.0,457.2,115.0,20,20.0,20,4.255116962,0.532739732,0.797720572,6.9367006260869575
1492,Cooper_VCBB_Phase I,,2,2,VCB-6-5-25-4-BA-2,VCBB,0.48,5.0,25.0,457.2,98.6,20,20.0,20,4.189256988,0.597749981,1.02487189,10.394238235294118
1493,Cooper_VCBB_Phase I,,3,3,VCB-12-5-25-4-BA-1,VCBB,0.48,5.0,25.0,457.2,214.2,20,20.0,20,4.103469777,1.439159897,2.321549275,10.83823190943044
1494,Cooper_VCBB_Phase I,,4,4,VCB-12-5-25-4-BA-2,VCBB,0.48,5.0,25.0,457.2,212.0,20,20.0,20,3.933074083,1.627971643,2.508292735,11.83156950471698
1495,Cooper_VCBB_Phase I,,5,5,VCB-12-5-10-4-BA-1,VCBB,0.48,5.0,10.0,457.2,215.0,20,20.0,20,4.26894789,1.010933614,1.560735572,7.259235218604651
1496,Cooper_VCBB_Phase I,,6,6,VCB-12-5-10-4-BA-4,VCBB,0.48,5.0,10.0,457.2,198.0,20,20.0,20,4.284288891,0.75918951,1.401759999,7.079595954545455
1497,Cooper_VCBB_Phase I,,7,7,VCB-6-5-10-4-BA-1,VCBB,0.48,5.0,10.0,457.2,115.0,20,20.0,20,4.413521391,0.45476855,0.695340251,6.046436965217391
1498,Cooper_VCBB_Phase I,,8,8,VCB-6-5-10-4-BA-2,VCBB,0.48,5.0,10.0,457.2,100.0,20,20.0,20,4.352871225,0.560534267,1.016013873,10.160138729999998
1499,Cooper_VCBB_Phase I,,9,9,VCB-6-5-10-10-BA-1,VCBB,0.48,5.0,10.0,457.2,98.0,20,20.0,20,4.317729573,0.283192367,0.463922985,4.733908010204082
1500,Cooper_VCBB_Phase I,,10,10,VCB-6-5-10-10-BA-2,VCBB,0.48,5.0,10.0,457.2,99.0,20,20.0,20,4.332032114,0.296160393,0.509029606,5.141713191919193
1501,Cooper_VCBB_Phase I,,11,11,VCB-12-5-10-10-BA-1,VCBB,0.48,5.0,10.0,457.2,199.0,20,20.0,20,4.336858716,0.712832304,1.118040221,5.618292567839196
1502,Cooper_VCBB_Phase I,,12,12,VCB-12-5-10-10-BA-2,VCBB,0.48,5.0,10.0,457.2,199.0,20,20.0,20,4.279826303,0.8003457,0.945279492,4.750148201005025
1503,Cooper_VCBB_Phase I,,13,13,VCB-12-5-25-10-BA-1,VCBB,0.48,5.0,25.0,457.2,196.0,20,20.0,20,4.206100678,1.166420852,1.793743485,9.151752474489795
1504,Cooper_VCBB_Phase I,,14,14,VCB-12-5-25-10-BA-2,VCBB,0.48,5.0,25.0,457.2,200.0,20,20.0,20,4.10503948,1.122627569,1.634596019,8.172980095
1505,Cooper_VCBB_Phase I,,15,15,VCB-6-5-25-10-BA-1,VCBB,0.48,5.0,25.0,457.2,97.0,20,20.0,20,4.063919746,0.359700036,0.419538734,4.325141587628866
1506,Cooper_VCBB_Phase I,,16,16,VCB-6-5-25-10-BA-2,VCBB,0.48,5.0,25.0,457.2,95.6,20,20.0,20,4.067749525,#DIV/0!,0.0,0.0
1507,Cooper_VCBB_Phase I,,17,17,VCB-6-20-25-10-BA-1,VCBB,0.48,20.0,25.0,457.2,97.2,20,20.0,20,3.892149731,1.580099927,2.548694947,26.22114143004115
1508,Cooper_VCBB_Phase I,,18,18,VCB-6-20-25-10-BA-2,VCBB,0.48,20.0,25.0,457.2,113.9,20,20.0,20,14.50639218,1.870893157,2.919689708,25.633799016681298
1509,Cooper_VCBB_Phase I,,19,19,VCB-12-20-25-10-BA-1,VCBB,0.48,20.0,25.0,457.2,199.6,20,20.0,20,14.39887903,4.316272946,6.226259406,31.193684398797593
1510,Cooper_VCBB_Phase I,,20,20,VCB-12-20-25-10-BA-2,VCBB,0.48,20.0,25.0,457.2,197.3,20,20.0,20,13.74584951,3.865685497,5.703393556,28.907215184997465
1511,Cooper_VCBB_Phase I,,21,21,VCB-12-20-25-4-BA-2,VCBB,0.48,20.0,25.0,457.2,199.4,20,20.0,20,13.94762167,4.037332436,5.602497514,28.096777903711132
1512,Cooper_VCBB_Phase I,,22,22,VCB-12-20-25-4-BA-3,VCBB,0.48,20.0,25.0,457.2,197.2,20,20.0,20,14.0431401,4.914846564,7.615376963,38.61753023833671
1513,Cooper_VCBB_Phase I,,23,23,VCB-6-20-25-4-BA-1,VCBB,0.48,20.0,25.0,457.2,98.0,20,20.0,20,13.77337106,1.876458179,2.354179057,24.022235275510205
1514,Cooper_VCBB_Phase I,,24,24,VCB-6-20-25-4-BA-2,VCBB,0.48,20.0,25.0,457.2,97.0,20,20.0,20,13.62868222,2.106079759,2.993305623,30.858820855670103
1515,Cooper_VCBB_Phase I,,25,25,VCB-6-20-10-4-BA-1,VCBB,0.48,20.0,10.0,457.2,99.0,20,20.0,20,14.01404893,1.588556734,2.390211002,24.143545474747476
1516,Cooper_VCBB_Phase I,,26,26,VCB-6-20-10-4-BA-2,VCBB,0.48,20.0,10.0,457.2,98.0,20,20.0,20,13.56879942,2.144933861,2.579734961,26.323826132653064
1517,Cooper_VCBB_Phase I,,27,27,VCB-12-20-10-4-1,VCBB,0.48,20.0,10.0,457.2,197.0,20,20.0,20,16.17877437,4.438336974,6.577871133,33.39020879695432
1518,Cooper_VCBB_Phase I,,28,28,VCB-12-20-10-4-2,VCBB,0.48,20.0,10.0,457.2,200.0,20,20.0,20,16.07674928,4.653242816,6.048110158,30.24055079
1519,Cooper_VCBB_Phase I,,29,29,VCB-12-20-10-10-1,VCBB,0.48,20.0,10.0,457.2,199.0,20,20.0,20,15.90883556,3.232506426,4.996383967,25.107457120603012
1520,Cooper_VCBB_Phase I,,30,30,VCB-12-20-10-10-2,VCBB,0.48,20.0,10.0,457.2,197.0,20,20.0,20,15.64745953,3.255191943,4.715440222,23.936244781725886
1521,Cooper_VCBB_Phase I,,31,31,VCB-6-20-10-10-1,VCBB,0.48,20.0,10.0,457.2,99.0,20,20.0,20,15.80459503,1.556193081,2.449950636,24.74697612121212
1522,Cooper_VCBB_Phase I,,32,32,VCB-6-20-10-10-2,VCBB,0.48,20.0,10.0,457.2,104.0,20,20.0,20,15.56834675,1.451183869,2.196446126,21.119674288461542
1525,0.24kV_Cooper,41722,1,1,RK-200A Current Limiting Fuse (#20 wire),HCB,0.604,6.24,38.1,457.2,8.0,13.5,29.5,8,0.928415583,0.259185714,0.2849,35.6125
1526,0.24kV_Cooper,41722,2,2,200A Current Limiting Breaker (#20 wire),HCB,0.604,6.24,38.1,457.2,10.0,13.5,17.5,8,1.968214378,0.391957143,0.4798,47.980000000000004
1527,0.24kV_Cooper,41723,3,3,200A Current Limiting Breaker (#20 wire) ,HCB,0.604,2.35,38.1,457.2,18.0,13.5,17.5,8,1.142037444,0.381271429,0.8096,44.977777777777774
1528,0.24kV_Cooper,41723,4,4,200A Current Limiting Fuse (#20 wire),HCB,0.604,2.35,38.1,457.2,20.0,13.5,29.5,8,0.867893725,0.293428571,0.3448,17.24
1529,0.24kV_Cooper,41723,5,5,"200A Current Limiting Fuse (Repeat, #16 wire)",HCB,0.604,2.35,38.1,457.2,18.0,13.5,29.5,8,1.139356605,0.218471429,0.2849,15.827777777777778
1530,0.24kV_Cooper,41723,6,6,"200A Current Limiting Breaker (#20 wire, )",HCB,0.604,1.57,38.1,457.2,191.0,13.5,29.5,8,1.058440349,0.9381,1.5292,8.00628272251309
1531,0.24kV_Cooper,41723,7,7,400A Current Limiting Breaker (#20 wire),HCB,0.604,11.25,38.1,457.2,13.0,13.5,29.5,8,3.44729467,0.672528571,0.8546,65.73846153846154
1532,0.24kV_Cooper,41723,8,8,400A Current Limiting Breaker (#20 wire),HCB,0.604,4.67,38.1,457.2,20.0,13.5,29.5,8,2.533009817,0.614714286,0.8096,40.480000000000004
1533,0.24kV_Cooper,41723,9,9,400A Current Limiting Breaker (#20 wire),HCB,0.604,3.16,38.1,457.2,90.0,13.5,29.5,8,0.961844581,1.833385714,2.6087,28.985555555555553
1534,0.24kV_Cooper,41723,10,10,400A Current Limiting Fuse (#20 wire),HCB,0.604,3.16,114.3,457.2,71.0,13.5,30.5,8,1.391735174,1.214385714,1.6192,22.805633802816903
1535,0.24kV_Cooper,41723,11,11,Fuse_400A Current Limiting Fuse (#20 wire),HCB,0.604,4.67,114.3,457.2,28.0,13.5,30.5,8,2.220166924,0.831,0.9445,33.732142857142854
1536,0.24kV_Cooper,41723,12,12,Fuse_400A Current Limiting Fuse (#20 wire),HCB,0.604,11.25,114.3,457.2,8.0,13.5,30.5,8,1.851672288,0.520442857,0.6147,76.8375
1537,0.24kV_Cooper,41723,13,13,Small_Breaker_line Line Side Test (#20 wire),HCB,0.604,15.1,25.4,457.2,87.0,13.5,17.5,8,11.23519664,5.136,7.7811,89.43793103448276
1538,0.24kV_Cooper,41724,14,14,"Line Side, 15kA, Stab (Connector behind the panel)_Back bus (#20 wire)",HCB,0.604,15.1,25.4,457.2,219.0,13.5,17.5,8,11.59240984,0.229185714,0.2399,1.0954337899543378
1539,0.24kV_Cooper,41724,15,15,"Line Side, 15kA, Entrance connector_Front bus (#20 wire)",VCB,0.604,15.1,,457.2,219.0,13.5,17.5,8,9.877669681,5.992714286,8.5007,38.81598173515982
1540,0.24kV_Cooper,41724,16,16,Breaker housing with Breaker out (#20 wire),HCB,0.604,15.1,114.3,609.6,190.0,17.5,17.5,17.5,9.272861324,7.055042857,9.1754,48.29157894736842
1541,0.24kV_Cooper,41724,17,17,Breaker housing with Breaker out (#20 wire),HCB,0.604,32.6,114.3,609.6,200.0,17.5,17.5,17.5,24.18297342,5.140285714,7.4513,37.256499999999996
1542,0.24kV_Cooper,41724,18,18,breaker in line side Breaker housing with Breaker in (#20 wire),HCB,0.604,32.6,114.3,609.6,200.0,17.5,17.5,17.5,24.88055369,1.602057143,3.0135,15.0675
1543,0.24kV_Cooper,41724,19,19,breaker in line side Breaker housing with Breaker in (#20 wire),HCB,0.604,15.1,114.3,609.6,200.0,17.5,17.5,17.5,11.32540871,1.055885714,3.4033,17.0165
1544,0.24kV_Cooper,41724,20,20,back bottom Riser bus (#20 wire),VCB,0.604,15.1,76.2,1219.2,200.0,19,40.0,42,7.286282811,0.6811,1.0045,5.0225
1545,0.24kV_Cooper,41724,21,21,back bottom Riser bus (#20 wire),VCB,0.604,32.6,76.2,1219.2,200.0,19,40.0,42,15.72033902,0.469057143,0.6147,3.0735
1546,0.24kV_Cooper,41724,22,22,redo 21 Riser bus [Repeat] (#16 wire),VCB,0.604,32.6,76.2,1219.2,133.33,19,40.0,42,23.47606731,0.756057143,1.2744,9.558238955973897
1547,0.24kV_Cooper,41724,23,23,load side breaker close Load Side. #16 wire,HCB,0.604,32.6,152.4,914.4,25.0,19,40.0,42,8.923653358,1.608485714,1.8891,75.56400000000001
1548,0.24kV_Cooper,41724,24,24,load side breaker close Load Side. #14Wire,HCB,0.604,15.1,152.4,914.4,133.33,19,40.0,42,6.991539585,3.613214286,4.6327,34.74611865296632
1549,0.24kV_Cooper,41724,25,25,load side breaker close Load Side (cooper stick test),,0.604,15.1,152.4,914.4,133.33,19,40.0,42,1.00095076,0.2099,0.2399,1.7992949823745592
1550,0.24kV_Cooper,41725,26,26,VCB (#20 wire),VCB,0.482,26.3,38.1,457.2,221.0,20,20.0,20,15.72563595,9.473128571,18.3358,82.96742081447964
1551,0.24kV_Cooper,41725,27,27,redo26 (#20 wire),VCB,0.482,26.3,38.1,457.2,221.0,20,20.0,20,16.77335744,9.0662,16.6267,75.2339366515837
1552,0.24kV_Cooper,41725,28,28,VCB (#20 wire),VCB,0.482,12.1,38.1,457.2,221.0,20,20.0,20,5.773224516,3.563914286,5.7871,26.18597285067873
1553,0.24kV_Cooper,41725,29,29,HCB (#20 wire),HCB,0.482,12.1,38.1,457.2,16.0,20,20.0,20,3.262679165,0.507614286,0.6597,41.231249999999996
1554,0.24kV_Cooper,41725,30,30,redo 29 (#16 wire),HCB,0.482,12.1,38.1,457.2,20.0,20,20.0,20,4.552568441,0.828871429,1.8591,92.955
1555,0.24kV_Cooper,41725,31,31,HCB (#16 wire),HCB,0.482,26.3,38.1,457.2,49.0,20,20.0,20,9.267107833,5.380171429,8.006,163.3877551020408
1556,0.24kV_Cooper,41725,32,32,redo31 (#14 wire),HCB,0.482,26.3,38.1,457.2,218.0,20,20.0,20,15.66442978,18.07025714,25.1724,115.4697247706422
1557,0.24kV_Cooper,41725,33,33,HCB single phase b-c (#14 wire),HCB,0.491,23.1,38.1,457.2,10.0,20,20.0,20,5.805337288,1.325757143,1.979,197.90000000000003
1558,0.24kV_Cooper,41725,34,34,VCBB (#14 wire),VCBB,0.482,26.3,38.1,457.2,219.0,20,20.0,20,19.53984918,11.21011429,22.024,100.5662100456621
1559,0.24kV_Cooper,41725,35,35,VCBB (#14 wire),VCBB,0.482,12.1,38.1,457.2,219.0,20,20.0,20,8.82914072,3.407614286,5.8771,26.836073059360732
1560,0.24kV_Cooper,41726,36,36,VCBB (#14 wire),VCBB,0.311,16.6,12.7,457.2,235.0,20,20.0,20,9.587634596,2.795028571,5.8321,24.81744680851064
1561,0.24kV_Cooper,41726,37,37,VCBB (#14 wire),VCBB,0.311,26.1,12.7,457.2,219.0,20,20.0,20,16.56988765,6.821585714,10.7646,49.153424657534245
1562,0.24kV_Cooper,41726,38,38,VCB (#14 wire),VCB,0.311,26.1,12.7,457.2,8.0,20,20.0,20,3.473192914,0.284871429,0.3298,41.224999999999994
1563,0.24kV_Cooper,41726,39,39,redo38 (#14 wire),VCB,0.311,26.1,12.7,457.2,16.0,20,20.0,20,9.446725158,0.880257143,1.1544,72.15
1564,0.24kV_Cooper,41726,40,40,HCB (#14 wire),HCB,0.311,26.1,12.7,457.2,30.0,20,20.0,20,8.987710988,2.221042857,3.2984,109.94666666666666
1565,0.24kV_Cooper,41726,41,41,redo40 (#14 wire),HCB,0.311,26.1,12.7,457.2,222.0,20,20.0,20,14.2822085,9.659457143,12.3088,55.44504504504504
1566,0.24kV_Cooper,41726,42,42,HCB (#14 wire),HCB,0.311,16.6,12.7,457.2,12.9,20,20.0,20,4.964183131,0.402671429,0.8546,66.24806201550388
1567,0.24kV_Cooper,41726,43,43,VCBB (#14 wire),VCBB,0.311,16.6,6.35,457.2,221.0,12,14.0,8,10.03411088,2.480185714,3.973,17.97737556561086
1568,0.24kV_Cooper,41726,44,44,VCBB (#14 wire),VCBB,0.311,26.1,6.35,457.2,219.0,12,14.0,8,17.37030312,8.834857143,15.967,72.90867579908677
1569,0.24kV_Cooper,41726,45,45,VCB (#14 wire),VCB,0.311,26.1,6.35,457.2,219.0,12,14.0,8,16.72363754,8.860585714,14.048,64.14611872146118
1570,0.24kV_Cooper,41726,46,46,VCB (#14 wire),VCB,0.311,16.6,6.35,457.2,218.0,12,14.0,8,10.43818413,2.735057143,4.5127,20.70045871559633
1571,PG&E,41660,3,3,HCB,HCB,12.0,5.7,254.0,914.4,174.3,33,61.0,39,30.58362754,,,
1572,PG&E,41660,4,4,HCB,HCB,12.0,5.7,254.0,914.4,177.7,33,61.0,39,18.47309166,1.436437,2.481173,13.96270680922904
1573,PG&E,41660,5,5,HCB,HCB,12.0,5.7,254.0,914.4,341.6,33,61.0,39,18.24605014,5.671126667,7.991473,23.394241803278685
1574,PG&E,41660,6,6,HCB,HCB,12.0,5.7,254.0,914.4,508.9,33,61.0,39,18.58568946,10.37697578,13.029264,25.60279819217921
1575,PG&E,41660,7,7,HCB,HCB,12.0,5.7,254.0,914.4,341.1,33,61.0,39,18.53248947,6.595023556,8.099495,23.745221342714743
1576,PG&E,41660,8,8,HCB,HCB,12.0,5.7,254.0,914.4,341.8,33,61.0,39,18.53960902,6.317581333,7.821983,22.88467817437098
1577,PG&E,41660,9,9,HCB,HCB,12.0,5.7,254.0,914.4,508.0,33,61.0,39,18.51644078,11.09397022,14.76204,29.059133858267717
1578,PG&E,41660,10,10,HCB,HCB,12.0,5.7,254.0,914.4,508.4,33,61.0,39,9.304197987,11.84548444,13.852676,27.247592446892213
1579,PG&E,41660,11,11,HCB,HCB,12.0,5.7,254.0,914.4,757.5,33,61.0,39,9.382211816,17.80635489,19.790851,26.12653597359736
1580,PG&E,41661,12,12,HCB,HCB,12.0,,254.0,0.0,105.1,33,61.0,39,9.291695304,,,
1581,PG&E,41661,13,13,HCB,HCB,12.0,9.1,254.0,914.4,342.6,33,61.0,39,9.311921072,6.915812111,9.785486,28.562422650321075
1582,PG&E,41661,14,14,HCB,HCB,12.0,9.1,254.0,914.4,343.7,33,61.0,39,9.345440239,10.99844344,12.112273,35.24082921152168
1583,PG&E,41661,15,15,HCB,HCB,12.0,9.1,254.0,914.4,511.9,33,61.0,39,9.341311764,20.08004222,22.100686,43.173834733346354
1584,PG&E,41661,16,16,HCB,HCB,12.0,9.1,254.0,914.4,512.7,33,61.0,39,9.304621046,19.42334789,23.175252,45.20236395552955
1585,PG&E,41661,17,17,HCB,HCB,12.0,9.1,254.0,914.4,211.2,33,61.0,39,9.434943751,6.795914,8.752876,41.443541666666675
1586,PG&E,41661,18,18,HCB,HCB,12.0,9.1,254.0,914.4,209.7,33,61.0,39,9.310739488,7.162610222,9.252809,44.12402956604673
