seq,Lab,Test Date,Trace/ID,Trace/ID_1,Test_Description,config,Voc,Ibf,gap_mm,D_mm,t,width_in,height_in,depth_in,Iameas,IEAve,IEmeas,IErate
1587,PG&E,41661,19,19,HCB,HCB,12.0,9.1,254.0,1219.2,208.7,33,61.0,39,9.295652747,4.815749333,5.547355,26.580522280785818
1588,PG&E,41661,20,20,HCB,HCB,12.0,9.1,254.0,1219.2,209.1,33,61.0,39,9.388566271,4.216419778,4.869437,23.28759923481588
1589,PG&E,41661,21,21,HCB,HCB,12.0,9.1,254.0,1219.2,209.6,33,61.0,39,9.382873682,2.912975667,3.408289,16.26092080152672
1590,PG&E,41661,22,22,HCB,HCB,12.0,9.1,254.0,1219.2,342.2,33,61.0,39,18.64495278,8.461731444,11.034699,32.24634424313267
1591,PG&E,41662,23,23,HCB,HCB,12.0,9.1,254.0,1219.2,342.2,33,61.0,39,18.61434826,7.753998778,9.226074,26.96105786090006
1592,PG&E,41662,24,24,HCB,HCB,12.0,9.1,254.0,1219.2,510.7,33,61.0,39,18.60699038,12.62003533,14.65523,28.69635794008224
1593,PG&E,41662,25,25,HCB,HCB,12.0,9.1,254.0,1219.2,96.3,33,61.0,39,18.65035491,1.545683444,1.903995,19.771495327102805
1594,PG&E,41662,26,26,HCB,HCB,12.0,9.1,254.0,1219.2,508.7,33,61.0,39,18.81595435,10.81981189,12.274296,24.128751720070767
1595,PG&E,41662,27,27,HCB,HCB,12.0,5.7,254.0,1219.2,342.6,33,61.0,39,18.64294159,3.798302222,4.342466,12.675032107413893
1596,PG&E,41662,28,28,HCB,HCB,12.0,5.7,254.0,1219.2,342.6,33,61.0,39,31.19961191,4.161233556,4.928332,14.385090484530064
1597,PG&E,41662,29,29,HCB,HCB,12.0,5.7,254.0,1219.2,510.4,33,61.0,39,31.24838382,5.582129333,6.008552,11.772241379310344
1598,PG&E,41662,30,30,HCB,HCB,12.0,5.7,254.0,1219.2,763.2,33,61.0,39,31.31432655,8.414066,9.147104,11.985199161425577
1599,PG&E,41662,31,31,HCB,HCB,12.0,5.7,254.0,1219.2,758.6,33,61.0,39,31.32784289,16.74598056,19.437093,25.622321381492224
1600,PG&E,41662,32,32,HCB,HCB,12.0,5.7,254.0,1219.2,758.0,33,61.0,39,31.52602888,14.460031,18.606066,24.546261213720314
1601,PG&E,41662,33,33,HCB,HCB,12.0,5.7,254.0,1219.2,342.1,33,61.0,39,31.45553745,5.761087111,6.440627,18.826737795966093
1602,PG&E,41662,34,34,HCB,HCB,12.0,5.7,254.0,1219.2,342.2,33,61.0,39,,6.040014333,7.181321,20.985742255990647
1603,PG&E,41662,35,35,HCB,HCB,12.0,5.7,254.0,1219.2,509.9,33,61.0,39,,9.928890333,11.373339,22.305038242792705
1604,PG&E,41662,36,36,HCB,HCB,12.0,5.7,254.0,1219.2,508.0,33,61.0,39,,9.152066778,10.330903,20.336423228346455
1605,PG&E,41663,37,37,HCB,HCB,12.0,5.7,254.0,914.4,756.4,33,61.0,39,,10.78753033,12.69369,16.78171602326811
1606,PG&E,41663,38,38,HCB,HCB,12.0,5.7,254.0,914.4,758.6,33,61.0,39,,15.027128,17.352359,22.87418797785394
1607,PG&E,41663,39,39,HCB,HCB,12.0,9.1,254.0,914.4,342.7,33,61.0,39,,11.86764,14.151194,41.29324190253866
1608,PG&E,41663,40,40,VCB,VCB,12.0,9.1,241.3,1219.2,210.0,33,61.0,39,,3.586069222,4.222326,20.106314285714287
1609,PG&E,41663,41,41,VCB,VCB,12.0,5.7,241.3,914.4,758.5,33,61.0,39,,7.175459333,11.66837,15.383480553724455
1610,PG&E,41667,42,42,VCB,VCB,12.0,5.7,241.3,914.4,759.0,33,61.0,39,,13.16615733,59.973986,79.01710935441369
1611,PG&E,41667,43,43,VCB,VCB,12.0,5.7,241.3,914.4,507.3,33,61.0,39,,18.27369256,129.293094,254.8651567120047
1612,PG&E,41667,44,44,VCB,VCB,12.0,,241.3,0.0,,33,61.0,39,,,,
1613,PG&E,41667,45,45,VCB,VCB,12.0,,241.3,0.0,,33,61.0,39,,,,
1614,PG&E,41667,46,46,VCB,VCB,12.0,5.7,241.3,914.4,508.7,33,61.0,39,,3.595430556,6.501299,12.780222134853549
1615,PG&E,41667,47,47,VCB,VCB,12.0,5.7,241.3,914.4,509.1,33,61.0,39,,2.707272889,5.499558,10.802510312315851
1616,PG&E,41667,48,48,VCB,VCB,12.0,5.7,241.3,914.4,759.2,33,61.0,39,,4.921035222,7.699074,10.141035300316123
1617,PG&E,41667,49,49,VCB,VCB,12.0,5.7,241.3,914.4,757.8,33,61.0,39,,4.155726667,6.828708,9.011227236737927
1618,PG&E,41668,50,50,VCB,VCB,12.0,5.7,241.3,914.4,758.1,33,61.0,39,,4.760439444,5.222422,6.888829969660994
1619,PG&E,41668,51,51,VCB,VCB,12.0,5.7,241.3,,508.6,33,61.0,39,,3.254443,4.818957,9.474944946913094
1620,PG&E,41668,52,52,VCB,VCB,12.0,5.7,241.3,,341.7,33,61.0,39,,2.271251778,3.681191,10.77316652033948
1621,PG&E,41668,53,53,VCB,VCB,12.0,9.1,241.3,,209.7,33,61.0,39,,1.881016,2.911646,13.884816404387221
1622,PG&E,41669,54,54,VCB,VCB,12.0,9.1,241.3,,508.8,33,61.0,39,,4.766476667,6.387669,12.554380896226414
1623,PG&E,41669,55,55,VCB,VCB,12.0,9.1,241.3,,342.7,33,61.0,39,,3.500349333,5.251279,15.323253574555006
1624,PG&E,41669,56,56,VCB,VCB,12.0,5.7,241.3,,341.9,33,61.0,39,,1.582435333,2.600454,7.605890611289852
1625,PG&E,41669,57,57,VCB,VCB,12.0,5.7,241.3,,508.9,33,61.0,39,,2.829771444,4.517343,8.876681076832385
1626,PG&E,41670,58,58,VCB,VCB,12.0,9.1,241.3,,198.6,33,61.0,39,,1.551235333,2.3549,11.857502517623365
1627,PG&E,41670,59,59,VCB,VCB,12.0,9.1,241.3,,499.7,33,61.0,39,,3.928915889,5.23602,10.478326996197719
1628,PG&E,41670,60,60,VCB,VCB,12.0,9.1,241.3,,334.2,33,61.0,39,,2.907382778,4.090825,12.240649311789348
1629,PG&E,41670,61,61,VCB,VCB,12.0,5.7,241.3,,751.0,33,61.0,39,,3.556180444,5.395155,7.18396138482024
1630,PG&E,41670,62,62,VCB,VCB,12.0,5.7,241.3,,750.9,33,61.0,39,,4.681292,7.152119,9.524728991876415
1631,PG&E,41673,63,63,HCB,HCB,12.0,2.31,254.0,,96.6,33,61.0,39,,,,
1632,PG&E,41673,64,64,HCB,HCB,12.0,2.3,254.0,838.2,334.6,33,61.0,39,,0.443792889,0.722347,2.158837417812313
1633,PG&E,41673,65,65,HCB,HCB,12.0,2.3,254.0,838.2,334.7,33,61.0,39,,0.544022111,0.726784,2.1714490588586792
1634,PG&E,41673,66,66,HCB,HCB,12.0,2.3,254.0,838.2,663.9,33,61.0,39,,0.466542111,0.793723,1.19554601596626
1635,PG&E,41673,67,67,HCB,HCB,12.0,2.3,254.0,838.2,602.1,33,61.0,39,,1.919228111,2.737862,4.547188174721806
1636,PG&E,41673,68,68,HCB,HCB,12.0,2.3,254.0,838.2,334.8,33,61.0,39,,0.144482,0.195955,0.58528972520908
1637,PG&E,41673,69,69,HCB,HCB,12.0,6.73481,254.0,0.0,100.5,33,61.0,39,,,,
1638,PG&E,41673,70,70,HCB,HCB,12.0,6.73481,254.0,838.2,335.2,33,61.0,39,,2.773663,3.964331,11.826763126491647
1639,PG&E,41673,71,71,HCB,HCB,12.0,6.73481,254.0,838.2,334.7,33,61.0,39,,2.300114333,2.983142,8.91288317896624
1640,PG&E,41673,72,72,HCB,HCB,12.0,6.73481,254.0,838.2,669.2,33,61.0,39,,5.510012111,7.014274,10.481580992229526
1641,PG&E,41673,73,73,HCB,HCB,12.0,6.73481,254.0,838.2,669.2,33,61.0,39,,5.018423667,7.353789,10.988925582785413
1642,PG&E,41674,74,74,HCB,HCB,12.0,2.3,254.0,838.2,331.5,33,61.0,39,,0.586261,1.041984,3.143239819004525
1643,PG&E,41674,75,75,HCB,HCB,12.0,2.3,254.0,838.2,333.4,33,61.0,39,,0.409975556,0.536211,1.6083113377324536
1644,PG&E,41674,76,76,HCB,HCB,12.0,2.3,254.0,838.2,668.0,33,61.0,39,,0.814697,1.217875,1.8231661676646707
1645,PG&E,41674,77,77,HCB,HCB,12.0,2.3,254.0,838.2,662.9,33,61.0,39,,0.694411667,0.99484,1.500739176346357
1646,PG&E,41674,78,78,HCB,HCB,12.0,6.73481,254.0,838.2,334.5,33,61.0,39,,1.733440222,3.809579,11.388875934230194
1647,PG&E,41674,79,79,HCB,HCB,12.0,6.73481,254.0,838.2,335.7,33,61.0,39,,1.776285333,3.469218,10.334280607685434
1648,PG&E,41674,80,80,HCB,HCB,12.0,6.73481,254.0,838.2,668.9,33,61.0,39,,4.119430444,6.720241,10.04670503812229
1649,PG&E,41674,81,81,HCB,HCB,12.0,6.73481,254.0,838.2,667.4,33,61.0,39,,3.835307444,6.290338,9.425139346718609
1650,PG&E,41674,82,82,HCB,HCB,12.0,6.73481,254.0,838.2,335.0,33,61.0,39,,2.330668111,4.021624,12.00484776119403
1651,PG&E,41674,83,83,HCB,HCB,12.0,6.73481,254.0,838.2,668.4,33,61.0,39,,3.329177444,5.556787,8.313565230400958
1652,PG&E,41674,84,84,HCB,HCB,12.0,6.73481,254.0,838.2,733.8,33,61.0,39,,1.449566333,2.425039,3.304768329245026
1653,PG&E,41675,85,85,HCB,HCB,12.0,2.3,254.0,838.2,335.2,33,61.0,39,,0.386012444,0.524098,1.5635381861575177
1654,PG&E,41675,86,86,HCB,HCB,12.0,2.3,254.0,838.2,335.2,33,61.0,39,,0.707184111,0.944948,2.819057279236277
1655,PG&E,41675,87,87,HCB,HCB,12.0,2.3,254.0,838.2,334.1,33,61.0,39,,0.449250222,0.560435,1.6774468721939537
1656,PG&E,41675,88,88,HCB,HCB,12.0,2.3,254.0,838.2,666.8,33,61.0,39,,1.872786778,2.598171,3.8964772045590883
1657,PG&E,41675,89,89,HCB,HCB,12.0,2.3,254.0,838.2,668.5,33,61.0,39,,0.570817889,0.723317,1.082
1658,PG&E,41675,90,90,HCB,HCB,12.0,4.46,254.0,0.0,99.8,33,61.0,39,,,,
1659,PG&E,41675,91,91,HCB,HCB,12.0,4.46,254.0,838.2,333.3,33,61.0,39,,1.477753556,1.909498,5.729066906690669
1660,PG&E,41675,92,92,HCB,HCB,12.0,4.46,254.0,838.2,333.0,33,61.0,39,,1.334391556,1.807702,5.428534534534534
1661,PG&E,41675,93,93,HCB,HCB,12.0,4.46,254.0,838.2,666.6,33,61.0,39,,3.222985778,5.636077,8.45496099609961
1662,PG&E,41675,94,94,HCB,HCB,12.0,4.46,254.0,838.2,665.1,33,61.0,39,,2.115016889,2.432195,3.656886182528943
1663,PG&E,41675,95,95,HCB,HCB,12.0,4.46,254.0,838.2,997.038663,33,61.0,39,,2.142728889,2.791465,2.799756021096245
1664,PG&E,41676,96,96,HCB,HCB,12.0,2.3,254.0,838.2,334.9,33,61.0,39,,0.832478333,1.559628,4.656996118244252
1665,PG&E,41676,97,97,HCB,HCB,12.0,2.3,254.0,838.2,328.8,33,61.0,39,,1.016369778,1.865321,5.673117396593674
1666,PG&E,41676,98,98,HCB,HCB,12.0,2.3,254.0,838.2,662.9,33,61.0,39,,2.377189444,4.630132,6.9846613365515156
1667,PG&E,41676,99,99,HCB,HCB,12.0,2.3,254.0,838.2,665.494836,33,61.0,39,,2.016783889,2.574619,3.868728742472166
1668,PG&E,41676,100,100,HCB,HCB,12.0,4.46,254.0,838.2,335.6,33,61.0,39,,1.950888889,3.435341,10.23641537544696
1669,PG&E,41676,101,101,HCB,HCB,12.0,4.46,254.0,838.2,335.7,33,61.0,39,,2.415884444,3.576218,10.653017575215966
1670,PG&E,41676,102,102,HCB,HCB,12.0,,254.0,0.0,,33,61.0,39,,,,
1671,PG&E,41676,103,103,HCB,HCB,12.0,4.46,254.0,838.2,667.8,33,61.0,39,,5.081483,8.564919,12.825575022461816
1672,PG&E,41676,104,104,HCB,HCB,12.0,4.46,254.0,838.2,668.4,33,61.0,39,,4.834837778,7.088668,10.60542788749252
1673,PG&E,41676,105,105,HCB,HCB,12.0,4.46,254.0,838.2,1001.0,33,61.0,39,,8.172660778,12.627037,12.614422577422577
1674,PG&E,41677,106,106,HCB,HCB,12.0,2.3,254.0,838.2,329.5,33,61.0,39,,0.721541,1.163856,3.532188163884674
1675,PG&E,41677,107,107,HCB,HCB,12.0,2.3,254.0,838.2,331.701418,33,61.0,39,,0.787074,1.289661,3.8880177473344415
1676,PG&E,41677,108,108,HCB,HCB,12.0,2.3,254.0,838.2,335.3,33,61.0,39,,0.853630556,1.444759,4.308854756934088
1677,PG&E,41677,109,109,HCB,HCB,12.0,2.3,254.0,838.2,668.5,33,61.0,39,,2.751471333,4.661336,6.972828721017203
1678,PG&E,41677,110,110,HCB,HCB,12.0,2.3,254.0,838.2,665.2,33,61.0,39,,1.743065222,2.33813,3.5149278412507514
1679,PG&E,41677,111,111,HCB,HCB,12.0,2.3,254.0,838.2,661.9,33,61.0,39,,1.859369444,3.038114,4.589989424384349
1680,PG&E,41677,112,112,HCB,HCB,12.0,4.46,254.0,838.2,328.7,33,61.0,39,,2.381176556,3.506802,10.668700943109219
1681,PG&E,41677,113,113,HCB,HCB,12.0,4.46,254.0,838.2,335.2,33,61.0,39,,1.741852778,2.416502,7.209134844868735
1682,PG&E,41677,114,114,HCB,HCB,12.0,4.46,254.0,838.2,334.3,33,61.0,39,,1.512668111,2.175553,6.507786419383786
1683,PG&E,41677,115,115,HCB,HCB,12.0,4.46,254.0,838.2,667.3,33,61.0,39,,5.565416444,9.401877,14.089430540986065
1684,PG&E,41677,116,116,HCB,HCB,12.0,4.46,254.0,838.2,667.4,33,61.0,39,,7.146337333,9.208453,13.79750224752772
1685,PG&E,41677,117,117,HCB,HCB,12.0,4.46,254.0,838.2,662.9,33,61.0,39,,2.905278444,4.473986,6.749111479861217
1686,PG&E,41677,118,118,HCB,HCB,12.0,4.46,254.0,838.2,1002.2,33,61.0,39,,5.650772222,10.036607,10.014574935142685
1687,PG&E,41677,119,119,HCB,HCB,12.0,,254.0,0.0,,33,61.0,39,,,,
1688,PG&E,41677,120,120,HCB,HCB,12.0,,254.0,0.0,,33,61.0,39,,,,
1689,PG&E,41677,121,121,HCB,HCB,12.0,6.73481,254.0,838.2,331.6,33,61.0,39,,2.73276,3.693157,11.137385404101325
1690,PG&E,41708,122,122,HCB,HCB,12.0,,254.0,0.0,,33,61.0,39,,,,
1691,PG&E,41708,123,123,HCB,HCB,12.0,5.7,254.0,1219.2,749.2,33,61.0,39,,13.61879022,18.343308,24.483860117458622
1692,PG&E,41708,124,124,HCB,HCB,12.0,5.7,254.0,1219.2,749.7,33,61.0,39,,13.09305856,15.580263,20.781996798719486
1693,PG&E,41708,125,125,HCB,HCB,12.0,5.7,254.0,1219.2,499.4,33,61.0,39,,9.228789667,10.779185,21.584271125350423
1694,PG&E,41708,126,126,HCB,HCB,12.0,5.7,254.0,1219.2,499.6,33,61.0,39,,7.804516333,8.751652,17.517317854283426
1695,PG&E,41708,127,127,HCB,HCB,12.0,5.7,254.0,1473.2,499.9,33,61.0,39,,5.656227,6.708785,13.420254050810163
1696,PG&E,41708,128,128,HCB,HCB,12.0,5.7,254.0,1473.2,499.5,33,61.0,39,,5.583402556,6.453307,12.919533533533533
1697,PG&E,41708,129,129,HCB,HCB,12.0,5.7,254.0,1473.2,749.7,33,61.0,39,,8.433671889,9.571895,12.767633720154729
1698,PG&E,41708,130,130,HCB,HCB,12.0,5.7,254.0,1473.2,749.4,33,61.0,39,,7.851078667,9.252316,12.346298372030958
1699,PG&E,41709,131,131,HCB,HCB,12.0,3.28,254.0,0.0,,33,61.0,39,,,,
1700,PG&E,41709,132,132,HCB,HCB,12.0,3.28,254.0,1219.2,1247.2,33,61.0,39,,13.37180044,15.612827,12.518302597819114
1701,PG&E,41709,133,133,HCB,HCB,12.0,3.28,254.0,914.4,1246.7,33,61.0,39,,17.15525056,23.97118,19.227705141573754
1702,PG&E,41709,134,134,HCB,HCB,12.0,3.28,254.0,1473.2,750.0,33,61.0,39,,2.877275556,3.850784,5.134378666666667
1703,PG&E,41709,135,135,HCB,HCB,12.0,3.28,254.0,914.4,749.7,33,61.0,39,,11.85875856,17.358768,23.154285714285713
1704,PG&E,41709,136,136,HCB,HCB,12.0,3.28,254.0,1219.2,751.0,33,61.0,39,,6.580969444,9.169038,12.2091051930759
1705,PG&E,41709,137,137,HCB,HCB,12.0,,254.0,0.0,,33,61.0,39,,,,
1706,PG&E,41709,138,138,HCB,HCB,12.0,3.28,254.0,1473.2,1251.1,33,61.0,39,,10.93493533,12.676852,10.132564942850292
1707,Mersen,41772,5,5,VCB,VCB,0.3,40.0,25.4,609.6,,20,20.0,20,0.735071799,0.121477397,0.141723675,
1708,Mersen,41772,6,6,VCB,VCB,0.3,40.0,25.4,609.6,200.0,20,20.0,20,0.802954445,0.117428188,0.141723675,0.7086183749999999
1709,Mersen,41772,7,7,VCB,VCB,0.3,60.0,25.4,609.6,,20,20.0,20,0.520088007,0.101231196,0.11337894,
1710,Mersen,41772,8,8,VCB,VCB,0.3,60.0,25.4,609.6,200.0,20,20.0,20,1.031640185,0.117428149,0.170068275,0.850341375
1711,Mersen,41772,3,3,VCBB,VCBB,0.3,20.0,25.4,609.6,200.0,20,20.0,20,13.73429176,4.879342183,6.207495075,31.037475375
1712,Mersen,41772,4,4,VCBB,VCBB,0.3,40.0,25.4,609.6,200.0,20,20.0,20,16.38498276,6.968753441,8.333349525,41.66674762499999
1713,Mersen,41773,13,13,VCBB,VCBB,0.3,60.0,25.4,609.6,200.0,20,20.0,20,22.694403,5.903801582,6.60432123,33.021606150000004
1714,Mersen,41773,15,15,VCBB,VCBB,0.3,60.0,38.1,609.6,100.0,20,20.0,20,33.04238949,6.11841168,8.361694395,83.61694395
1715,Mersen,41773,20,20,HCB,HCB,0.3,60.0,25.4,609.6,100.0,20,20.0,20,3.006366368,0.105280406,0.141723675,1.4172367499999998
1716,Mersen,41772,10,10,VCB,VCB,0.48,40.0,25.4,609.6,200.0,20,20.0,20,30.43690359,6.057673001,7.90817877,39.54089385
1717,Mersen,41772,9,9,VCB,VCB,0.48,60.0,25.4,609.6,200.0,20,20.0,20,34.70730508,7.304840955,9.92065428,49.603271400000004
1718,Mersen,41773,14,14,VCB,VCB,0.48,60.0,38.1,609.6,100.0,20,20.0,20,32.12316037,3.449958133,3.82653801,38.2653801
1719,Mersen,41772,2,2,VCBB,VCBB,0.48,20.0,25.4,609.6,200.0,20,20.0,20,16.53916192,6.940408744,8.134936515,40.674682575
1720,Mersen,41772,11,11,VCBB,VCBB,0.48,40.0,25.4,609.6,200.0,20,20.0,20,32.76440641,10.85603023,12.07485374,60.374268699999995
1721,Mersen,41772,12,12,VCBB,VCBB,0.48,60.0,25.4,609.6,200.0,20,20.0,20,31.71604382,13.20459327,14.68256895,73.41284474999999
1722,Mersen,41771,1,1,VCBB,VCBB,0.48,60.0,38.1,609.6,200.0,20,20.0,20,31.88603765,11.91288367,13.57712456,67.88562280000001
1723,Mersen,41773,18,18,HCB,HCB,0.48,40.0,25.4,609.6,,20,20.0,20,2.414102949,0.109329634,0.14172354,
1724,Mersen,41773,19,19,HCB,HCB,0.48,40.0,25.4,609.6,200.0,20,20.0,20,24.90247798,14.58133691,17.71545344,88.57726720000001
1725,Mersen,41773,16,16,HCB,HCB,0.48,60.0,25.4,609.6,,20,20.0,20,8.220924807,0.125526626,0.170068275,
1726,Mersen,41773,17,17,HCB,HCB,0.48,60.0,25.4,609.6,100.0,20,20.0,20,24.48067998,7.138821831,8.616796875,86.16796875
1727,Mersen,41774,27,27,VCB,VCB,0.3,20.0,25.4,609.6,200.0,12,14.0,8,10.81433448,1.457728785,2.040820245,10.204101225
1728,Mersen,41774,26,26,VCB,VCB,0.3,40.0,25.4,609.6,200.0,12,14.0,8,10.70970948,0.372530687,0.42517089,2.1258544500000003
1729,Mersen,41774,25,25,VCB,VCB,0.3,60.0,25.4,609.6,100.0,12,14.0,8,24.82741126,2.186593206,3.401367255,34.013672549999995
1730,Mersen,41774,36,36,VCB,VCB,0.3,60.0,38.1,609.6,,12,14.0,8,2.822471027,0.101231196,0.11337894,
1731,Mersen,41774,37,37,VCB,VCB,0.3,60.0,38.1,609.6,100.0,12,14.0,8,2.0598011,0.113378921,0.141723675,1.4172367499999998
1732,Mersen,41774,28,28,VCBB,VCBB,0.3,20.0,25.4,609.6,200.0,12,14.0,8,15.73610229,3.960163247,5.98073733,29.90368665
1733,Mersen,41774,29,29,VCBB,VCBB,0.3,40.0,25.4,609.6,200.0,12,14.0,8,22.72221499,3.640272724,6.17915034,30.895751699999998
1734,Mersen,41774,30,30,VCBB,VCBB,0.3,60.0,25.4,609.6,100.0,12,14.0,8,25.89665048,1.320054416,1.729028295,17.290282949999998
1735,Mersen,41774,39,39,VCBB,VCBB,0.3,20.0,38.1,609.6,200.0,12,14.0,8,15.82517652,6.316824883,10.57258346,52.86291730000001
1736,Mersen,41774,38,38,VCBB,VCBB,0.3,60.0,38.1,609.6,100.0,12,14.0,8,37.1472275,6.993048928,9.92065428,99.20654280000001
1737,Mersen,41775,47,47,HCB,HCB,0.3,60.0,25.4,609.6,,12,14.0,8,1.801484895,0.113378901,0.14172354,
1738,Mersen,41775,48,48,HCB,HCB,0.3,60.0,25.4,609.6,100.0,12,14.0,8,1.82100224,0.105280444,0.141723675,1.4172367499999998
1739,Mersen,41775,51,51,HCB,HCB,0.3,20.0,38.1,609.6,,12,14.0,8,0.714711241,0.097181929,0.11337894,
1740,Mersen,41775,52,52,HCB,HCB,0.3,60.0,38.1,609.6,,12,14.0,8,2.187427417,0.113378901,0.170068275,
1741,Mersen,41775,53,53,HCB,HCB,0.3,60.0,38.1,609.6,100.0,12,14.0,8,1.286441684,0.105280444,0.11337894,1.1337894
1742,Mersen,41774,24,24,VCB,VCB,0.48,20.0,25.4,609.6,200.0,12,14.0,8,15.48733702,2.546976189,3.656469735,18.282348675
1743,Mersen,41773,23,23,VCB,VCB,0.48,40.0,25.4,609.6,200.0,12,14.0,8,29.563309,8.264512504,14.2857428,71.428714
1744,Mersen,41773,21,21,VCB,VCB,0.48,60.0,25.4,609.6,100.0,12,14.0,8,3.744835138,0.105280425,0.14172354,1.4172354
1745,Mersen,41773,22,22,VCB,VCB,0.48,60.0,25.4,609.6,100.0,12,14.0,8,33.11178897,4.923883909,8.078247045,80.78247044999999
1746,Mersen,41774,34,34,VCB,VCB,0.48,20.0,38.1,609.6,200.0,12,14.0,8,14.74436705,5.029164354,8.58845214,42.9422607
1747,Mersen,41774,35,35,VCB,VCB,0.48,60.0,38.1,609.6,100.0,12,14.0,8,32.01977214,5.397645831,7.454663145,74.54663144999999
1748,Mersen,41774,33,33,VCBB,VCBB,0.48,20.0,25.4,609.6,200.0,12,14.0,8,16.87217845,3.93586776,5.470532235,27.352661175
1749,Mersen,41774,32,32,VCBB,VCBB,0.48,40.0,25.4,609.6,200.0,12,14.0,8,30.75377815,3.988507905,5.75397945,28.76989725
1750,Mersen,41774,31,31,VCBB,VCBB,0.48,60.0,25.4,609.6,100.0,12,14.0,8,31.34375843,0.287496482,0.36848142,3.6848142
1751,Mersen,41774,40,40,VCBB,VCBB,0.48,20.0,38.1,609.6,200.0,12,14.0,8,16.76017945,4.891489965,9.098657235,45.493286174999994
1752,Mersen,41774,41,41,VCBB,VCBB,0.48,60.0,38.1,609.6,100.0,12,14.0,8,34.61352305,4.976524151,7.42631841,74.2631841
1753,Mersen,41775,46,46,HCB,HCB,0.48,20.0,25.4,609.6,200.0,12,14.0,8,14.57987172,5.033213563,6.689355435,33.446777175
1754,Mersen,41775,45,45,HCB,HCB,0.48,40.0,25.4,609.6,200.0,12,14.0,8,26.64307311,8.110641047,11.05444287,55.27221435
1755,Mersen,41775,42,42,HCB,HCB,0.48,60.0,25.4,609.6,100.0,12,14.0,8,0.025748211,0.105280444,0.11337894,1.1337894
1756,Mersen,41775,43,43,HCB,HCB,0.48,60.0,25.4,609.6,100.0,12,14.0,8,4.484674435,0.129575874,0.17006841,1.7006841000000001
1757,Mersen,41775,44,44,HCB,HCB,0.48,60.0,25.4,609.6,100.0,12,14.0,8,27.93563209,4.842898991,6.746044905,67.46044905
1758,Mersen,41775,50,50,HCB,HCB,0.48,20.0,38.1,609.6,200.0,12,14.0,8,12.01468668,4.474417551,5.640600645,28.203003225000003
1759,Mersen,41775,49,49,HCB,HCB,0.48,60.0,38.1,609.6,100.0,12,14.0,8,19.89572748,4.563500946,5.75397945,57.5397945
1760,2.7kV_Kinetrics,40703,K-015430-044,K-015430-044,VCBB-10-6-4.5-42,VCBB,2.71,9.739,114.3,1047.75,102.6666667,26,26.0,26,9.110266456,0.471428571,0.7614,7.416233763825898
1761,2.7kV_Kinetrics,40703,K-015430-045,K-015430-045,VCBB-10-12-4.5-42,VCBB,2.71,9.366,114.3,1047.75,203.3333333,26,26.0,26,9.081445385,1.371428571,2.2194,10.915081969002472
1762,2.7kV_Kinetrics,40703,K-015430-046,K-015430-046,VCBB-10-6-4.5-33,VCBB,2.71,9.796,114.3,838.2,102.3333333,26,26.0,26,9.175352277,0.714285714,1.1502,11.239739417341932
1763,2.7kV_Kinetrics,40703,K-015430-047,K-015430-047,VCBB-10-12-4.5-33,VCBB,2.71,9.524,114.3,838.2,203.3333333,26,26.0,26,9.176906336,2.357142857,3.8232,18.80262295390207
1764,2.7kV_Kinetrics,40703,K-015430-048,K-015430-048,VCBB-10-6-4.5-24,VCBB,2.71,9.823,114.3,609.6,102.6666667,26,26.0,26,9.255849815,1.957142857,3.1752,30.927272717231403
1765,2.7kV_Kinetrics,40703,K-015430-049,K-015430-049,VCBB-10-12-4.5-24,VCBB,2.71,9.54,114.3,609.6,203.3333333,26,26.0,26,9.234115246,3.728571429,6.0426,29.717704922904545
1766,2.7kV_Kinetrics,40703,K-015430-050,K-015430-050,VCB-10-6-4.5-42,VCB,2.71,9.322,114.3,1047.75,102.6666667,26,26.0,26,9.098929963,0.871428571,1.0,9.740259737097318
1767,2.7kV_Kinetrics,40703,K-015430-051,K-015430-051,VCB-10-6-4.5-42,VCB,2.71,9.379,114.3,1047.75,101.6666667,26,26.0,26,9.106119754,0.8,1.0,9.836065570545554
1768,2.7kV_Kinetrics,40703,K-015430-052,K-015430-052,VCB-10-12-4.5-42,VCB,2.71,9.238,114.3,1047.75,201.6666667,26,26.0,26,9.100890642,1.9,2.2,10.909090907287753
1769,2.7kV_Kinetrics,40703,K-015430-053,K-015430-053,VCB-10-6-4.5-33,VCB,2.71,9.333,114.3,838.2,101.6666667,26,26.0,26,9.047387654,1.071428571,1.29,12.688524586003764
1770,2.7kV_Kinetrics,40703,K-015430-054,K-015430-054,VCB-10-12-4.5-33,VCB,2.71,9.222,114.3,838.2,201.6666667,26,26.0,26,9.093273369,2.757142857,3.38,16.760330575742092
1771,2.7kV_Kinetrics,40703,K-015430-055,K-015430-055,VCB-10-6-4.5-24,VCB,2.71,9.313,114.3,609.6,101.6666667,26,26.0,26,9.108513999,1.728571429,2.2,21.639344255200218
1772,2.7kV_Kinetrics,40703,K-015430-056,K-015430-056,VCB-10-12-4.5-24,VCB,2.71,9.223,114.3,609.6,201.6666667,26,26.0,26,9.097411686,3.728571429,5.19,25.73553718582884
1773,2.7kV_Kinetrics,40703,K-015430-057,K-015430-057,VCB-20-6-4.5-24,VCB,2.71,18.791,114.3,609.6,102.0,26,26.0,26,18.5171828,3.571428571,5.14,50.3921568627451
1774,2.7kV_Kinetrics,40703,K-015430-058,K-015430-058,VCB-20-12-4.5-24,VCB,2.71,18.694,114.3,609.6,201.6666667,26,26.0,26,18.49062838,6.8,10.7,53.05785123089952
1775,2.7kV_Kinetrics,40703,K-015430-059,K-015430-059,VCB-20-6-4.5-33,VCB,2.71,18.7,114.3,838.2,101.6666667,26,26.0,26,18.52012213,2.042857143,2.35,23.11475409078205
1776,2.7kV_Kinetrics,40703,K-015430-060,K-015430-060,VCB-20-12-4.5-33,VCB,2.71,18.672,114.3,838.2,201.6666667,26,26.0,26,18.50565124,4.914285714,5.5,27.272727268219384
1777,2.7kV_Kinetrics,40703,K-015430-061,K-015430-061,VCB-20-6-4.5-42,VCB,2.71,18.738,114.3,1047.75,102.0,26,26.0,26,18.52767907,1.071428571,5.51,54.01960784313725
1778,2.7kV_Kinetrics,40703,K-015430-062,K-015430-062,VCB-20-6-4.5-42,VCB,2.71,18.669,114.3,1047.75,102.6666667,26,26.0,26,18.53353491,1.371428571,1.54,14.99999999512987
1779,2.7kV_Kinetrics,40703,K-015430-063,K-015430-063,VCB-20-12-4.5-42,VCB,2.71,18.524,114.3,1047.75,203.3333333,26,26.0,26,18.39674376,3.028571429,3.46,17.016393445412525
1780,2.7kV_Kinetrics,40703,K-015430-064,K-015430-064,VCBB-20-6-4.5-42,VCBB,2.71,19.384,114.3,1047.75,102.3333333,26,26.0,26,18.63247415,1.571428571,1.57,15.34201954897134
1781,2.7kV_Kinetrics,40703,K-015430-065,K-015430-065,VCBB-20-12-4.5-42,VCBB,2.71,18.956,114.3,1047.75,203.3333333,26,26.0,26,18.60954228,3.457142857,3.46,17.016393445412525
1782,2.7kV_Kinetrics,40703,K-015430-066,K-015430-066,VCBB-20-6-4.5-33,VCBB,2.71,19.467,114.3,838.2,102.3333333,26,26.0,26,18.63723419,1.885714286,2.5434,24.854071669333575
1783,2.7kV_Kinetrics,40704,K-015430-067,K-015430-067,VCBB-20-12-4.5-33,VCBB,2.71,18.882,114.3,838.2,201.6666667,26,26.0,26,18.479888,5.271428571,5.6052,27.79438016069514
1784,2.7kV_Kinetrics,40704,K-015430-068,K-015430-068,VCBB-20-6-4.5-24,VCBB,2.71,19.299,114.3,609.6,102.0,26,26.0,26,18.56560587,4.357142857,3.0618,30.017647058823528
1785,2.7kV_Kinetrics,40704,K-015430-069,K-015430-069,VCBB-20-12-4.5-24,VCBB,2.71,18.958,114.3,609.6,201.6666667,26,26.0,26,18.53746695,7.866666667,8.5374,42.33421486903566
1786,2.7kV_Kinetrics,40704,K-015430-070,K-015430-070,VCBB-30-6-4.5-24,VCBB,2.73,31.467,114.3,609.6,102.0,26,26.0,26,30.66713878,8.066666667,7.0632,69.24705882352941
1787,2.7kV_Kinetrics,40704,K-015430-071,K-015430-071,VCBB-30-12-4.5-24,VCBB,2.73,31.049,114.3,609.6,201.6666667,26,26.0,26,30.55984719,,16.0542,79.60760329262685
1788,2.7kV_Kinetrics,40704,K-015430-072,K-015430-072,VCBB-30-6-4.5-33,VCBB,2.73,31.438,114.3,838.2,102.0,26,26.0,26,30.50490734,3.942857143,13.77,135.0
1789,2.7kV_Kinetrics,40704,K-015430-073,K-015430-073,VCBB-30-12-4.5-33,VCBB,2.73,31.087,114.3,838.2,201.6666667,26,26.0,26,30.57984912,8.483333333,27.7182,137.44561981199246
1790,2.7kV_Kinetrics,40704,K-015430-074,K-015430-074,VCBB-30-6-4.5-42,VCBB,2.73,31.479,114.3,1047.75,102.0,26,26.0,26,30.56386238,2.357142857,6.3828,62.57647058823529
1791,2.7kV_Kinetrics,40704,K-015430-075,K-015430-075,VCBB-30-12-4.5-42,VCBB,2.73,31.033,114.3,1047.75,201.6666667,26,26.0,26,30.54659927,6.057142857,7.9,39.1735537125333
1792,2.7kV_Kinetrics,40704,K-015430-076,K-015430-076,VCB-30-6-4.5-42,VCB,2.73,30.484,114.3,1047.75,102.0,26,26.0,26,30.51684906,2.071428571,3.8232,37.482352941176465
1793,2.7kV_Kinetrics,40704,K-015430-077,K-015430-077,VCB-30-12-4.5-42,VCB,2.73,30.418,114.3,1047.75,201.6666667,26,26.0,26,30.34354985,5.085714286,5.94,29.454545449676935
1794,2.7kV_Kinetrics,40704,K-015430-078,K-015430-078,VCB-30-6-4.5-33,VCB,2.73,30.571,114.3,838.2,101.6666667,26,26.0,26,30.58049085,3.157142857,3.62,35.606557365374904
1795,2.7kV_Kinetrics,40704,K-015430-079,K-015430-079,VCB-30-12-4.5-33,VCB,2.73,30.468,114.3,838.2,201.6666667,26,26.0,26,30.41347835,7.9,8.94,44.33057850506932
1796,2.7kV_Kinetrics,40704,K-015430-080,K-015430-080,VCB-30-6-4.5-24,VCB,2.73,30.544,114.3,609.6,101.6666667,26,26.0,26,30.42540723,5.628571429,7.32,71.99999997639345
1797,2.7kV_Kinetrics,40704,K-015430-081,K-015430-081,VCB-30-12-4.5-24,VCB,2.73,30.565,114.3,609.6,201.6666667,26,26.0,26,30.51502193,7.4,17.4,86.28099172127585
1798,2.7kV_Kinetrics,40704,K-015430-082,K-015430-082,VOA-30-6-4.5-36,VOA,2.73,30.614,114.3,914.4,101.3333333,open air,,open air,30.47147202,2.557142857,2.69,26.5460526403112
1799,2.7kV_Kinetrics,40704,K-015430-083,K-015430-083,VOA-30-12-4.5-36,VOA,2.73,30.771,114.3,914.4,205.0,open air,,open air,30.61771635,5.4,5.71,27.853658536585368
1800,2.7kV_Kinetrics,40704,K-015430-084,K-015430-084,VOA-30-6-4.5-27,VOA,2.73,30.986,114.3,685.8,104.3333333,open air,,open air,30.84065756,4.271428571,4.59,43.99361023769764
1801,2.7kV_Kinetrics,40704,K-015430-085,K-015430-085,VOA-30-12-4.5-27,VOA,2.73,32.83,114.3,685.8,200.0,open air,,open air,30.76642427,8.5,9.2,46.0
1802,2.7kV_Kinetrics,40704,K-015430-086,K-015430-086,VOA-30-6-4.5-18,VOA,2.73,32.83,114.3,457.2,99.0,open air,,open air,30.78130593,7.171428571,8.14,82.22222222222223
1803,2.7kV_Kinetrics,40704,K-015430-087,K-015430-087,VOA-30-12-4.5-18,VOA,2.73,32.83,114.3,457.2,200.0,open air,,open air,30.58362754,,17.6,88.00000000000001
1804,2.7kV_Kinetrics,40704,K-015430-088,K-015430-088,VOA-20-6-4.5-18,VOA,2.71,18.603,114.3,457.2,102.3333333,open air,,open air,18.47309166,3.5,4.01,39.18566776520705
1805,2.7kV_Kinetrics,40704,K-015430-089,K-015430-089,VOA-20-12-4.5-18,VOA,2.71,19.14,114.3,457.2,200.0,open air,,open air,18.24605014,6.614285714,7.48,37.400000000000006
1806,2.7kV_Kinetrics,40704,K-015430-090,K-015430-090,VOA-20-6-4.5-27,VOA,2.71,19.14,114.3,685.8,99.33333333,open air,,open air,18.58568946,1.685714286,1.91,19.228187920108326
1807,2.7kV_Kinetrics,40704,K-015430-091,K-015430-091,VOA-20-12-4.5-27,VOA,2.71,19.14,114.3,685.8,200.0,open air,,open air,18.53248947,3.828571429,4.14,20.7
1808,2.7kV_Kinetrics,40704,K-015430-092,K-015430-092,VOA-20-6-4.5-36,VOA,2.71,18.644,114.3,914.4,100.3333333,open air,,open air,18.53960902,1.157142857,1.22,12.159468442577896
1809,2.7kV_Kinetrics,40704,K-015430-093,K-015430-093,VOA-20-12-4.5-36,VOA,2.71,19.14,114.3,914.4,200.0,open air,,open air,18.51644078,2.457142857,2.61,13.049999999999999
1810,2.7kV_Kinetrics,40704,K-015430-094,K-015430-094,VOA-10-6-4.5-36,VOA,2.71,9.62,114.3,914.4,99.83333333,open air,,open air,9.304197987,0.5,0.58,5.809682804868436
1811,2.7kV_Kinetrics,40704,K-015430-095,K-015430-095,VOA-10-12-4.5-36,VOA,2.71,9.62,114.3,914.4,200.0,open air,,open air,9.382211816,1.142857143,1.24,6.2
1812,2.7kV_Kinetrics,40704,K-015430-096,K-015430-096,VOA-10-6-4.5-27,VOA,2.71,9.62,114.3,685.8,99.33333333,open air,,open air,9.291695304,0.757142857,0.84,8.456375839209946
1813,2.7kV_Kinetrics,40704,K-015430-097,K-015430-097,VOA-10-12-4.5-27,VOA,2.71,9.62,114.3,685.8,200.0,open air,,open air,9.311921072,1.714285714,1.83,9.15
1814,2.7kV_Kinetrics,40704,K-015430-098,K-015430-098,VOA-10-6-4.5-18,VOA,2.71,9.62,114.3,457.2,99.33333333,open air,,open air,9.345440239,1.571428571,1.8,18.120805369735596
1815,2.7kV_Kinetrics,40704,K-015430-099,K-015430-099,VOA-10-12-4.5-18,VOA,2.71,9.62,114.3,457.2,200.0,open air,,open air,9.341311764,2.871428571,3.31,16.549999999999997
1816,2.7kV_Kinetrics,40704,K-015430-100,K-015430-100,VOA-10-6-3-18,VOA,2.71,9.62,76.2,457.2,100.0,open air,,open air,9.304621046,1.3,1.54,15.4
1817,2.7kV_Kinetrics,40704,K-015430-101,K-015430-101,VOA-10-12-3-18,VOA,2.71,9.62,76.2,457.2,200.0,open air,,open air,9.434943751,3.242857143,3.93,19.650000000000002
1818,2.7kV_Kinetrics,40704,K-015430-102,K-015430-102,VOA-10-6-3-27,VOA,2.71,9.94,76.2,685.8,102.0,open air,,open air,9.310739488,0.542857143,0.58,5.686274509803921
1819,2.7kV_Kinetrics,40704,K-015430-103,K-015430-103,VOA-10-12-3-27,VOA,2.71,9.62,76.2,685.8,200.0,open air,,open air,9.295652747,1.357142857,1.52,7.6
1820,2.7kV_Kinetrics,40704,K-015430-104,K-015430-104,VOA-10-6-3-36,VOA,2.71,9.62,76.2,914.4,99.66666667,open air,,open air,9.388566271,0.471428571,0.53,5.317725752330511
1821,2.7kV_Kinetrics,40704,K-015430-105,K-015430-105,VOA-10-12-3-36,VOA,2.71,9.62,76.2,914.4,200.0,open air,,open air,9.382873682,0.885714286,0.97,4.8500000000000005
1822,2.7kV_Kinetrics,40704,K-015430-106,K-015430-106,VOA-20-6-3-36,VOA,2.71,19.14,76.2,914.4,99.33333333,open air,,open air,18.64495278,1.057142857,1.08,10.872483221841359
1823,2.7kV_Kinetrics,40704,K-015430-107,K-015430-107,VOA-20-12-3-36,VOA,2.71,19.14,76.2,914.4,200.0,open air,,open air,18.61434826,2.428571429,2.59,12.95
1824,2.7kV_Kinetrics,40704,K-015430-108,K-015430-108,VOA-20-6-3-27,VOA,2.71,19.032,76.2,685.8,102.0,open air,,open air,18.60699038,1.628571429,1.74,17.058823529411764
1825,2.7kV_Kinetrics,40704,K-015430-109,K-015430-109,VOA-20-12-3-27,VOA,2.71,19.14,76.2,685.8,200.0,open air,,open air,18.65035491,3.628571429,4.02,20.099999999999998
1826,2.7kV_Kinetrics,40704,K-015430-110,K-015430-110,VOA-20-6-3-18,VOA,2.71,19.14,76.2,457.2,99.66666667,open air,,open air,18.81595435,3.671428571,3.94,39.531772573928706
1827,2.7kV_Kinetrics,40704,K-015430-111,K-015430-111,VOA-20-12-3-18,VOA,2.71,19.14,76.2,457.2,200.0,open air,,open air,18.64294159,7.071428571,8.41,42.050000000000004
1828,2.7kV_Kinetrics,40704,K-015430-112,K-015430-112,VOA-30-6-3-36,VOA,2.73,32.93,76.2,914.4,99.33333333,open air,,open air,31.19961191,2.1,2.4,24.16107382631413
1829,2.7kV_Kinetrics,40704,K-015430-113,K-015430-113,VOA-30-12-3-36,VOA,2.73,32.93,76.2,914.4,200.0,open air,,open air,31.24838382,4.485714286,5.14,25.699999999999996
1830,2.7kV_Kinetrics,40704,K-015430-114,K-015430-114,VOA-30-6-3-27,VOA,2.73,32.93,76.2,685.8,99.33333333,open air,,open air,31.31432655,3.714285714,4.05,40.77181208190509
1831,2.7kV_Kinetrics,40704,K-015430-115,K-015430-115,VOA-30-12-3-27,VOA,2.73,32.93,76.2,685.8,200.0,open air,,open air,31.32784289,7.985714286,9.02,45.1
1832,2.7kV_Kinetrics,40704,K-015430-116,K-015430-116,VOA-30-6-3-18,VOA,2.73,32.93,76.2,457.2,99.33333333,open air,,open air,31.52602888,7.028571429,7.89,79.4295302040077
1833,2.7kV_Kinetrics,40704,K-015430-117,K-015430-117,VOA-30-12-3-18,VOA,2.73,32.93,76.2,457.2,200.0,open air,,open air,31.45553745,,19.2,96.0
1834,2.7kV_S&C,41358,182,,HCB-40-1.5-12-4-52,HCB,2.97,40.21,38.1,1320.8,200.0,36,36.0,36,38.52897019,6.820942927,7.507815153,37.539075765
1835,2.7kV_S&C,41358,183,,HCB-40-1.5-12-4-43,HCB,2.97,40.21,38.1,1092.2,200.0,36,36.0,36,38.59760862,10.76254785,12.07760754,60.3880377
1836,2.7kV_S&C,41358,184,,HCB-40-1.5-12-4-34,HCB,2.97,40.21,38.1,863.6,200.0,36,36.0,36,38.48006226,16.77841334,18.9466112,94.73305599999999
1837,2.7kV_S&C,41358,185,,HCB-40-1.5-12-7-31,HCB,2.97,40.21,38.1,787.4,200.0,36,36.0,36,38.66997316,18.51134737,20.98569345,104.92846725
1838,2.7kV_S&C,41358,186,,HCB-40-1.5-12-7-40,HCB,2.97,40.21,38.1,1016.0,200.0,36,36.0,36,38.4147725,11.33948204,12.89098196,64.4549098
1839,2.7kV_S&C,41358,187,,HCB-40-1.5-12-7-49,HCB,2.97,40.21,38.1,1244.6,200.0,36,36.0,36,38.4041517,7.512921547,8.269590676,41.34795338
1840,2.7kV_S&C,41358,188,,HCB-20-1.5-12-4-52,HCB,2.73,20.44,38.1,1320.8,200.0,36,36.0,36,20.11817052,3.420676024,3.59666061,17.98330305
1841,2.7kV_S&C,41358,189,,HCB-20-1.5-12-4-43,HCB,2.73,20.44,38.1,1092.2,200.0,36,36.0,36,20.05540548,5.495441121,6.126484278,30.63242139
1842,2.7kV_S&C,41358,190,,HCB-20-1.5-12-4-34,HCB,2.73,20.44,38.1,863.6,200.0,36,36.0,36,19.92505476,8.361643638,9.149865709,45.749328545000004
1843,2.7kV_S&C,41358,191,,HCB-20-1.5-12-7-49,HCB,2.73,20.44,38.1,1244.6,200.0,36,36.0,36,19.99548907,3.472926619,3.976828891,19.884144454999998
1844,2.7kV_S&C,41358,192,,HCB-20-1.5-12-7-40,HCB,2.73,20.44,38.1,1016.0,200.0,36,36.0,36,19.85254289,5.554390087,6.273542481,31.367712405
1845,2.7kV_S&C,41358,193,,HCB-20-1.5-12-7-31,HCB,2.73,20.44,38.1,787.4,200.0,36,36.0,36,19.78541994,8.859763001,10.01720175,50.08600875
1846,2.7kV_S&C,41359,196,,VCB-20-1.5-12-4-52,VCB,2.73,20.44,38.1,1320.8,200.0,36,36.0,36,18.66843744,2.335824234,2.918254349,14.591271745
1847,2.7kV_S&C,41359,197,,VCB-20-1.5-12-4-43,VCB,2.73,20.44,38.1,1092.2,200.0,36,36.0,36,18.74084554,2.495138648,2.840639962,14.203199810000001
1848,2.7kV_S&C,41359,198,,VCB-20-1.5-12-4-34,VCB,2.73,20.44,38.1,863.6,200.0,36,36.0,36,18.77148507,2.897791849,3.704046756,18.520233779999998
1849,2.7kV_S&C,41359,199,,VCB-20-1.5-12-4-52,VCB,2.73,20.44,38.1,1320.8,200.0,36,36.0,36,18.78960676,2.504208277,2.777142879,13.885714395
1850,2.7kV_S&C,41359,200,,VCB-40-1.5-12-4-52,VCB,2.97,40.21,38.1,1320.8,200.0,36,36.0,36,36.11399225,3.685702907,4.003447737,20.017238685000002
1851,2.7kV_S&C,41359,201,,VCB-40-1.5-12-4-43,VCB,2.97,40.21,38.1,1092.2,200.0,36,36.0,36,36.35659551,4.688094143,5.487866168,27.43933084
1852,2.7kV_S&C,41359,202,,VCB-40-1.5-12-4-34,VCB,2.97,40.21,38.1,863.6,200.0,36,36.0,36,36.62018034,5.265660239,6.530469156,32.652345780000005
1853,2.7kV_S&C,41359,203,,VCB-BARR-40-1.5-12-4-52,VCBB,2.97,40.21,38.1,1320.8,200.0,36,36.0,36,36.74292206,4.677680045,5.506308768,27.53154384
1854,2.7kV_S&C,41359,204,,VCB-BARR-40-1.5-12-4-43,VCBB,2.97,40.21,38.1,1092.2,200.0,36,36.0,36,36.87527059,6.494262444,7.414151414,37.07075707
1855,2.7kV_S&C,41359,205,,VCB-BARR-40-1.5-12-4-34,VCBB,2.97,40.21,38.1,863.6,200.0,36,36.0,36,37.11259514,10.0315237,14.75009992,73.75049960000001
1856,2.7kV_S&C,41359,206,,VCB-BARR-20-1.5-12-4-52,VCBB,2.73,20.44,38.1,1320.8,200.0,36,36.0,36,19.34311144,1.606655076,1.754983332,8.77491666
1857,2.7kV_S&C,41359,207,,VCB-BARR-20-1.5-12-4-52,VCBB,2.73,20.44,38.1,1320.8,200.0,36,36.0,36,19.26979858,2.685893207,4.184522983,20.922614914999997
1858,2.7kV_S&C,41359,208,,VCB-BARR-20-1.5-12-4-43,VCBB,2.73,20.44,38.1,1092.2,200.0,36,36.0,36,19.28712222,2.378279063,2.82508649,14.12543245
1859,2.7kV_S&C,41359,209,,VCB-BARR-20-1.5-12-4-34,VCBB,2.73,20.44,38.1,863.6,200.0,36,36.0,36,19.2355422,2.898945114,4.114732226,20.57366113
1860,2.7kV_S&C,41359,210,,VCB-BARR-20-1.5-12-4-52,VCBB,2.73,20.44,38.1,1320.8,200.0,36,36.0,36,19.19527623,1.448713614,1.691538804,8.45769402
1861,2.7kV_S&C,41360,212,,VCB-BARR-20-1.5-12-7-49,VCBB,2.73,20.44,38.1,1244.6,200.0,36,36.0,36,18.60006298,1.335981251,1.584090797,7.920453984999999
1862,2.7kV_S&C,41360,213,,VCB-BARR-20-1.5-12-7-40,VCBB,2.73,20.44,38.1,1016.0,200.0,36,36.0,36,18.6106095,2.040632896,2.423337425,12.116687125
1863,2.7kV_S&C,41360,214,,VCB-BARR-20-1.5-12-7-31,VCBB,2.73,20.44,38.1,787.4,200.0,36,36.0,36,18.66369114,2.876137854,4.471018507,22.355092535
1864,2.7kV_S&C,41360,215,,VCB-BARR-40-1.5-12-7-31,VCBB,2.97,40.21,38.1,787.4,200.0,36,36.0,36,35.86140027,8.362200883,12.761377,63.806884999999994
1865,2.7kV_S&C,41360,216,,VCB-BARR-40-1.5-12-7-40,VCBB,2.97,40.21,38.1,1016.0,200.0,36,36.0,36,36.15428374,6.378071869,10.49494651,52.47473255
1866,2.7kV_S&C,41360,217,,VCB-BARR-40-1.5-12-7-49,VCBB,2.97,40.21,38.1,1244.6,200.0,36,36.0,36,36.34391107,3.951623297,4.513830886,22.56915443
1867,2.7kV_S&C,41360,218,,VCB-40-1.5-12-7-49,VCB,2.97,40.21,38.1,1244.6,200.0,36,36.0,36,36.68712546,3.290315116,3.75091438,18.754571900000002
1868,2.7kV_S&C,41360,219,,VCB-40-1.5-12-7-40,VCB,2.97,40.21,38.1,1016.0,200.0,36,36.0,36,36.82697879,3.236182799,3.957848429,19.789242145
1869,2.7kV_S&C,41360,220,,VCB-40-1.5-12-7-31,VCB,2.97,40.21,38.1,787.4,200.0,36,36.0,36,37.0253003,4.366794166,5.471665688,27.35832844
1870,2.7kV_S&C,41360,221,,VCB-40-1.5-12-7-40,VCB,2.97,40.21,38.1,1016.0,200.0,36,36.0,36,37.16689503,3.495250317,4.059830451,20.299152255
1871,2.7kV_S&C,41360,222,,VCB-40-1.5-12-7-49,VCB,2.97,40.21,38.1,1244.6,200.0,36,36.0,36,37.38388462,2.839155259,3.533505593,17.667527964999998
1872,2.7kV_S&C,41360,223,,VCB-20-1.5-12-7-49,VCB,2.73,20.44,38.1,1244.6,200.0,36,36.0,36,19.56940871,1.995777064,2.352304399,11.761521994999999
1873,2.7kV_S&C,41360,224,,VCB-20-1.5-12-7-40,VCB,2.73,20.44,38.1,1016.0,200.0,36,36.0,36,19.57467528,2.118787525,2.582870804,12.914354020000001
1874,2.7kV_S&C,41360,225,,VCB-20-1.5-12-7-31,VCB,2.73,20.44,38.1,787.4,200.0,36,36.0,36,19.47979854,2.689304085,3.471879395,17.359396975
